<!DOCTYPE html>
<html lang="ro" data-theme="light" data-mode="simple">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Explicator BESS 5 MW / 20 MWh</title>
<meta name="description" content="Explicator interactiv despre un sistem de stocare a energiei în baterii (BESS) de 5 MW / 20 MWh racordat la rețeaua de medie tensiune din România: de la celulă la rețea, BMS, PCS, EMS, siguranță, simulator pe 24 de ore și calculatoare.">
<style>
/* ═══════════════════════ TOKENS ═══════════════════════ */
:root{
  --bg:#f3f5f9; --bg2:#ffffff; --bg3:#e9edf3; --ink:#10172a; --ink2:#3b4660; --ink3:#6b7589;
  --line:#d6dce6; --line2:#c2cad8; --accent:#1f5fd6; --accent2:#0e9f8a;
  --chg:#1fa06a; --dis:#f0841c; --grid:#2f6fdd; --pv:#e9b721; --alarm:#e0423b; --warn:#f0a51c; --heat:#e0423b; --cold:#2f9fdd;
  --cu:#c87533; --al:#9aa4b2;
  --shadow:0 2px 10px rgba(16,23,42,.08), 0 1px 2px rgba(16,23,42,.06);
  --shadow2:0 12px 40px rgba(16,23,42,.16);
  --r:14px; --rs:8px;
  --sans:"Inter","Segoe UI",Roboto,"Helvetica Neue",Arial,sans-serif;
  --mono:"JetBrains Mono","SF Mono",Menlo,Consolas,monospace;
  --nav-w:252px; --top-h:58px;
}
:root[data-theme="dark"]{
  --bg:#0e131c; --bg2:#161d29; --bg3:#1e2735; --ink:#e8edf5; --ink2:#b9c3d3; --ink3:#8691a5;
  --line:#2a3445; --line2:#38445a; --accent:#5b8cf0; --accent2:#2fc4ac;
  --chg:#2fc482; --dis:#ff9a3c; --grid:#5b8cf0; --pv:#f5cc3c; --alarm:#ff5f57; --warn:#ffbe3c;
  --shadow:0 2px 10px rgba(0,0,0,.35); --shadow2:0 12px 40px rgba(0,0,0,.5);
}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth;-webkit-text-size-adjust:100%}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:15.5px;line-height:1.55;min-height:100vh}
h1,h2,h3,h4{line-height:1.2;letter-spacing:-.01em}
h1{font-size:clamp(1.7rem,3.2vw,2.5rem);font-weight:800}
h2{font-size:clamp(1.35rem,2.4vw,1.85rem);font-weight:750;margin-bottom:.35rem}
h3{font-size:1.12rem;font-weight:700;margin:1.1rem 0 .4rem}
h4{font-size:.98rem;font-weight:700;margin:.6rem 0 .25rem}
p{margin:.45rem 0;color:var(--ink2)}
p strong,li strong{color:var(--ink)}
a{color:var(--accent)}
ul,ol{padding-left:1.25rem;color:var(--ink2)}
li{margin:.2rem 0}
code,.mono{font-family:var(--mono);font-size:.9em}
small,.muted{color:var(--ink3)}
button{font:inherit;cursor:pointer}
input[type=range]{width:100%;accent-color:var(--accent)}
input[type=number],input[type=text],select{font:inherit;color:var(--ink);background:var(--bg2);border:1px solid var(--line2);border-radius:var(--rs);padding:.38rem .55rem;width:100%}
select{cursor:pointer}
svg text{font-family:var(--sans)}
.num{font-family:var(--mono);font-variant-numeric:tabular-nums}

/* ═══════════════════════ LAYOUT ═══════════════════════ */
#progress{position:fixed;top:0;left:0;height:4px;width:0;background:linear-gradient(90deg,var(--accent),var(--accent2));z-index:1000;transition:width .4s ease}
#top{position:fixed;top:0;left:0;right:0;height:var(--top-h);background:color-mix(in srgb,var(--bg2) 88%,transparent);backdrop-filter:blur(10px);-webkit-backdrop-filter:blur(10px);border-bottom:1px solid var(--line);z-index:900;display:flex;align-items:center;gap:.6rem;padding:0 .9rem}
#top .brand{font-weight:800;letter-spacing:-.01em;display:flex;align-items:center;gap:.5rem;white-space:nowrap}
#top .brand .tag{font-size:.7rem;font-weight:700;background:var(--accent);color:#fff;padding:.12rem .45rem;border-radius:999px;letter-spacing:.04em}
#top .spacer{flex:1}
#top .pct{font-family:var(--mono);font-size:.78rem;color:var(--ink3);white-space:nowrap}
.btn{display:inline-flex;align-items:center;gap:.4rem;border:1px solid var(--line2);background:var(--bg2);color:var(--ink);border-radius:999px;padding:.42rem .85rem;font-size:.86rem;font-weight:600;transition:background .15s,border-color .15s,transform .15s;white-space:nowrap}
.btn:hover{border-color:var(--accent);background:var(--bg3)}
.btn:active{transform:scale(.97)}
.btn.primary{background:var(--accent);border-color:var(--accent);color:#fff}
.btn.primary:hover{filter:brightness(1.08)}
.btn.sm{padding:.25rem .6rem;font-size:.78rem}
.btn.icon{padding:.4rem .55rem}
.btn.danger{border-color:var(--alarm);color:var(--alarm)}
.btn.danger:hover{background:color-mix(in srgb,var(--alarm) 12%,transparent)}
.btn[aria-pressed=true],.btn.on{background:var(--accent);border-color:var(--accent);color:#fff}
.seg{display:inline-flex;border:1px solid var(--line2);border-radius:999px;overflow:hidden;background:var(--bg2)}
.seg button{border:0;background:transparent;color:var(--ink2);padding:.35rem .75rem;font-size:.82rem;font-weight:600}
.seg button[aria-pressed=true]{background:var(--accent);color:#fff}
.seg.sm button{padding:.22rem .55rem;font-size:.76rem}
#nav{position:fixed;top:var(--top-h);left:0;bottom:0;width:var(--nav-w);background:var(--bg2);border-right:1px solid var(--line);overflow-y:auto;z-index:850;padding:.7rem .55rem 2rem;transition:transform .3s cubic-bezier(.2,.8,.2,1)}
#nav a{display:flex;align-items:center;gap:.55rem;padding:.42rem .6rem;border-radius:var(--rs);color:var(--ink2);text-decoration:none;font-size:.85rem;font-weight:500;margin:.08rem 0;position:relative}
#nav a .n{font-family:var(--mono);font-size:.68rem;color:var(--ink3);width:1.4rem;flex:none}
#nav a:hover{background:var(--bg3);color:var(--ink)}
#nav a.active{background:color-mix(in srgb,var(--accent) 12%,transparent);color:var(--accent);font-weight:700}
#nav a.done::after{content:"✓";margin-left:auto;font-size:.7rem;color:var(--chg);font-weight:800}
#nav .grp{font-size:.66rem;text-transform:uppercase;letter-spacing:.12em;color:var(--ink3);padding:.8rem .6rem .25rem;font-weight:700}
#navToggle{display:none}
main{margin-left:var(--nav-w);padding:calc(var(--top-h) + 1.2rem) 1.6rem 4rem;max-width:1280px}
section.sec{scroll-margin-top:calc(var(--top-h) + 10px);padding:1.4rem 0 2.2rem;border-bottom:1px solid var(--line)}
section.sec:last-of-type{border-bottom:0}
.sec-head{display:flex;align-items:flex-end;justify-content:space-between;gap:1rem;flex-wrap:wrap;margin-bottom:.8rem}
.kicker{font-size:.72rem;text-transform:uppercase;letter-spacing:.14em;color:var(--accent);font-weight:800}
.lead{font-size:1.02rem;color:var(--ink2);max-width:70ch}
.card{background:var(--bg2);border:1px solid var(--line);border-radius:var(--r);padding:1rem 1.1rem;box-shadow:var(--shadow)}
.card.tight{padding:.7rem .85rem}
.card h3:first-child,.card h4:first-child{margin-top:0}
.grid{display:grid;gap:1rem}
.g2{grid-template-columns:repeat(auto-fit,minmax(min(100%,340px),1fr))}
.g3{grid-template-columns:repeat(auto-fit,minmax(min(100%,240px),1fr))}
.g4{grid-template-columns:repeat(auto-fit,minmax(min(100%,190px),1fr))}
.row{display:flex;gap:.6rem;flex-wrap:wrap;align-items:center}
.row.between{justify-content:space-between}
.stack{display:flex;flex-direction:column;gap:.6rem}
.kpi{display:flex;flex-direction:column;gap:.1rem;padding:.6rem .8rem;border-radius:var(--rs);background:var(--bg3)}
.kpi .v{font-family:var(--mono);font-size:1.25rem;font-weight:700;color:var(--ink)}
.kpi .l{font-size:.74rem;color:var(--ink3);text-transform:uppercase;letter-spacing:.06em}
.kpi.chg .v{color:var(--chg)}.kpi.dis .v{color:var(--dis)}.kpi.grid .v{color:var(--grid)}.kpi.pv .v{color:var(--pv)}.kpi.alarm .v{color:var(--alarm)}
.note{font-size:.84rem;color:var(--ink3);border-left:3px solid var(--line2);padding:.3rem .7rem;margin:.6rem 0}
.note.warn{border-color:var(--warn);background:color-mix(in srgb,var(--warn) 8%,transparent);color:var(--ink2);border-radius:0 var(--rs) var(--rs) 0}
.note.info{border-color:var(--accent);background:color-mix(in srgb,var(--accent) 7%,transparent);color:var(--ink2);border-radius:0 var(--rs) var(--rs) 0}
table{border-collapse:collapse;width:100%;font-size:.86rem}
th,td{text-align:left;padding:.42rem .55rem;border-bottom:1px solid var(--line);vertical-align:top}
th{font-size:.74rem;text-transform:uppercase;letter-spacing:.06em;color:var(--ink3);font-weight:700}
td.num,th.num{text-align:right;font-family:var(--mono)}
.chip{display:inline-flex;align-items:center;gap:.3rem;padding:.14rem .55rem;border-radius:999px;font-size:.74rem;font-weight:700;background:var(--bg3);color:var(--ink2)}
.chip.chg{background:color-mix(in srgb,var(--chg) 16%,transparent);color:var(--chg)}
.chip.dis{background:color-mix(in srgb,var(--dis) 16%,transparent);color:var(--dis)}
.chip.grid{background:color-mix(in srgb,var(--grid) 16%,transparent);color:var(--grid)}
.chip.pv{background:color-mix(in srgb,var(--pv) 22%,transparent);color:#8a6a00}
:root[data-theme=dark] .chip.pv{color:var(--pv)}
.chip.alarm{background:color-mix(in srgb,var(--alarm) 16%,transparent);color:var(--alarm)}
.chip.warn{background:color-mix(in srgb,var(--warn) 18%,transparent);color:#8a5a00}
:root[data-theme=dark] .chip.warn{color:var(--warn)}
.legend{display:flex;gap:.8rem;flex-wrap:wrap;font-size:.78rem;color:var(--ink3)}
.legend i{display:inline-block;width:10px;height:10px;border-radius:3px;margin-right:.3rem;vertical-align:-1px}
.field{display:flex;flex-direction:column;gap:.2rem;font-size:.82rem;color:var(--ink2)}
.field .lab{display:flex;justify-content:space-between;font-weight:600}
.field .lab output{font-family:var(--mono);color:var(--accent)}
.divider{height:1px;background:var(--line);margin:.8rem 0}
.simple-only,.tech-only{display:none}
:root[data-mode=simple] .simple-only{display:revert}
:root[data-mode=tech] .tech-only{display:revert}
:root[data-mode=simple] .simple-only.flex,:root[data-mode=tech] .tech-only.flex{display:flex}
:root[data-mode=simple] .simple-only.grid,:root[data-mode=tech] .tech-only.grid{display:grid}
.formula{font-family:var(--mono);font-size:.84rem;background:var(--bg3);padding:.5rem .7rem;border-radius:var(--rs);overflow-x:auto;color:var(--ink);margin:.4rem 0}

/* ═══════════════════════ ANIM FRAMES ═══════════════════════ */
.anim{position:relative;background:var(--bg2);border:1px solid var(--line);border-radius:var(--r);overflow:hidden}
.anim .stage{position:relative;width:100%}
.anim canvas,.anim svg.stage{display:block;width:100%;height:auto}
.anim canvas{width:100%}
.anim .ctl{display:flex;gap:.35rem;align-items:center;padding:.45rem .6rem;border-top:1px solid var(--line);background:var(--bg3);flex-wrap:wrap}
.anim .ctl .title{font-size:.78rem;font-weight:700;color:var(--ink2);margin-right:auto}
.anim .ctl .btn{padding:.22rem .55rem;font-size:.74rem}
.anim .paused-badge{position:absolute;top:.5rem;right:.5rem;font-size:.68rem;font-weight:700;color:var(--ink3);background:var(--bg3);padding:.15rem .5rem;border-radius:999px;opacity:0;transition:opacity .2s;pointer-events:none}
.anim.paused .paused-badge{opacity:1}
.hot{cursor:pointer;transition:filter .15s,opacity .15s}
.hot:hover{filter:brightness(1.12) drop-shadow(0 0 4px color-mix(in srgb,var(--accent) 60%,transparent))}
.hl{filter:drop-shadow(0 0 6px var(--accent)) brightness(1.1)!important}
.flow{stroke-dasharray:8 8;animation:dash 1s linear infinite}
.flow.rev{animation-direction:reverse}
.flow.slow{animation-duration:2s}
@keyframes dash{to{stroke-dashoffset:-16}}
@keyframes pulse{0%,100%{opacity:1}50%{opacity:.45}}
.pulse{animation:pulse 1.2s ease-in-out infinite}
@keyframes blink{0%,100%{opacity:1}50%{opacity:.2}}
.blink{animation:blink .7s ease-in-out infinite}
.fade-in{animation:fadeIn .5s ease both}
@keyframes fadeIn{from{opacity:0;transform:translateY(6px)}to{opacity:1;transform:none}}
@media (prefers-reduced-motion:reduce){
  .flow,.pulse,.blink,.fade-in,.tour-spot{animation:none!important}
  *{transition-duration:.01ms!important}
}

.grid>.anim,.cellwrap>.anim,.modwrap>.anim,.zoomwrap>.anim,.simwrap>.anim,.sldwrap>.anim,.hero>.anim,.radarwrap>.anim,.calc>.anim{align-self:start}
/* ═══════════════════════ SIDE PANEL (EXPLORE) ═══════════════════════ */
#panel{position:fixed;top:var(--top-h);right:0;bottom:0;width:min(420px,100%);background:var(--bg2);border-left:1px solid var(--line);box-shadow:var(--shadow2);z-index:920;transform:translateX(105%);transition:transform .35s cubic-bezier(.2,.8,.2,1);display:flex;flex-direction:column}
#panel.open{transform:none}
#panel .ph{display:flex;align-items:center;gap:.6rem;padding:.8rem 1rem;border-bottom:1px solid var(--line)}
#panel .ph h3{margin:0;font-size:1.05rem;flex:1}
#panel .pb{padding:1rem;overflow-y:auto;flex:1}
#panel .pb .kv{display:grid;grid-template-columns:1fr auto;gap:.3rem .8rem;font-size:.84rem;margin:.6rem 0}
#panel .pb .kv dt{color:var(--ink3)}
#panel .pb .kv dd{font-family:var(--mono);text-align:right;color:var(--ink)}
#panel .pf{padding:.6rem 1rem;border-top:1px solid var(--line);font-size:.76rem;color:var(--ink3)}
.explore-hint{font-size:.78rem;color:var(--ink3);display:flex;align-items:center;gap:.35rem}
.explore-hint::before{content:"◎";color:var(--accent)}

/* ═══════════════════════ TOUR ═══════════════════════ */
#tour{position:fixed;inset:0;z-index:950;pointer-events:none;display:none}
#tour.on{display:block}
#tourSpot{position:absolute;border-radius:12px;box-shadow:0 0 0 9999px rgba(8,12,20,.62);transition:all .5s cubic-bezier(.2,.8,.2,1);pointer-events:none;outline:2px solid var(--accent);outline-offset:4px}
#tourBox{position:fixed;left:50%;bottom:1.2rem;transform:translateX(-50%);width:min(680px,calc(100% - 2rem));background:var(--bg2);border:1px solid var(--line2);border-radius:var(--r);box-shadow:var(--shadow2);padding:.9rem 1.1rem;pointer-events:auto}
#tourBox .tstep{font-size:.72rem;color:var(--accent);font-weight:800;letter-spacing:.1em;text-transform:uppercase}
#tourBox h4{margin:.2rem 0 .3rem;font-size:1.05rem}
#tourBox p{font-size:.9rem;margin:0 0 .6rem}
#tourBox .tbar{height:3px;background:var(--bg3);border-radius:2px;overflow:hidden;margin-bottom:.6rem}
#tourBox .tbar i{display:block;height:100%;background:var(--accent);width:0;transition:width .2s linear}
.tour-zoom{transform:scale(1.03);transition:transform .5s cubic-bezier(.2,.8,.2,1);z-index:951;position:relative}

/* ═══════════════════════ TOOLTIP ═══════════════════════ */
.tt{border-bottom:1px dotted var(--accent);cursor:help;color:inherit}
#tip{position:fixed;z-index:1100;max-width:320px;background:var(--ink);color:#fff;font-size:.8rem;line-height:1.45;padding:.55rem .75rem;border-radius:10px;box-shadow:var(--shadow2);pointer-events:none;opacity:0;transition:opacity .15s;transform:translateY(4px)}
:root[data-theme=dark] #tip{background:#2a3445}
#tip.show{opacity:1;transform:none}
#tip b{display:block;margin-bottom:.15rem;color:#9fd0ff}

/* ═══════════════════════ HERO ═══════════════════════ */
.hero{display:grid;grid-template-columns:1.2fr 1fr;gap:1.4rem;align-items:center}
.hero .big{display:flex;gap:.6rem;flex-wrap:wrap;margin:.9rem 0}
.hero .big .kpi{min-width:120px}
#heroCanvas{width:100%;height:auto;border-radius:var(--r);background:var(--bg2);border:1px solid var(--line)}

/* ═══════════════════════ ZOOM LEVELS ═══════════════════════ */
.zoomwrap{display:grid;grid-template-columns:1.5fr 1fr;gap:1rem}
.zoomstage{position:relative;aspect-ratio:16/10;background:var(--bg2);border:1px solid var(--line);border-radius:var(--r);overflow:hidden;cursor:zoom-in;user-select:none}
.zoomstage .layer{position:absolute;inset:0;display:flex;align-items:center;justify-content:center;opacity:0;transform:scale(.3);transition:opacity .7s cubic-bezier(.2,.8,.2,1),transform .7s cubic-bezier(.2,.8,.2,1);pointer-events:none;will-change:transform,opacity}
.zoomstage .layer.cur{opacity:1;transform:scale(1);pointer-events:auto}
.zoomstage .layer.behind{opacity:0;transform:scale(3.2)}
.zoomstage .layer svg{width:92%;height:92%}
.zoomstage .lvl-label{position:absolute;left:.8rem;top:.7rem;font-size:.74rem;font-weight:800;letter-spacing:.1em;text-transform:uppercase;color:var(--accent);background:var(--bg2);padding:.2rem .55rem;border-radius:999px;border:1px solid var(--line);z-index:5}
.zoomstage .zctl{position:absolute;right:.6rem;top:.6rem;display:flex;gap:.3rem;z-index:5}
.zoomstage .zctl .btn{padding:.3rem .6rem;font-size:.8rem;background:var(--bg2)}
.lvls{display:flex;gap:.35rem;flex-wrap:wrap;margin-bottom:.6rem}
.lvls button{border:1px solid var(--line2);background:var(--bg2);color:var(--ink2);border-radius:999px;padding:.25rem .6rem;font-size:.74rem;font-weight:700}
.lvls button[aria-current=true]{background:var(--accent);color:#fff;border-color:var(--accent)}
.lvlinfo .kv{display:grid;grid-template-columns:1fr auto;gap:.25rem .8rem;font-size:.86rem}
.lvlinfo .kv dt{color:var(--ink3)}.lvlinfo .kv dd{font-family:var(--mono);text-align:right}

/* ═══════════════════════ CELL ═══════════════════════ */
.cellwrap{display:grid;grid-template-columns:1.4fr 1fr;gap:1rem}
.ionstage{aspect-ratio:16/10}
.radarwrap{display:grid;grid-template-columns:1fr 1fr;gap:1rem;align-items:start}
.chemsel{display:flex;gap:.4rem;flex-wrap:wrap}
.chemsel button{display:inline-flex;align-items:center;gap:.35rem}
.chemsel i{width:10px;height:10px;border-radius:50%;display:inline-block}

/* ═══════════════════════ MODULE / RACK ═══════════════════════ */
.modwrap{display:grid;grid-template-columns:1.3fr 1fr;gap:1rem}
.cfg{display:grid;grid-template-columns:1fr 1fr;gap:.6rem .9rem}
.cfg .out{font-family:var(--mono);font-size:.84rem;background:var(--bg3);padding:.4rem .6rem;border-radius:var(--rs);display:flex;justify-content:space-between}
.cfg .out b{color:var(--accent)}

/* ═══════════════════════ BMS ═══════════════════════ */
.bmsfx{display:grid;grid-template-columns:repeat(auto-fit,minmax(min(100%,290px),1fr));gap:.8rem}
.bmsfx .card canvas{width:100%;height:auto;border-radius:var(--rs);background:var(--bg3)}
.cellgrid{display:grid;grid-template-columns:repeat(13,1fr);gap:4px}
.cellgrid button{aspect-ratio:1/1.3;border:1px solid var(--line2);border-radius:4px;background:var(--chg);opacity:.85;position:relative;transition:background .4s,transform .2s;padding:0}
.cellgrid button:hover{transform:scale(1.12);z-index:2}
.cellgrid button.warn{background:var(--warn)}.cellgrid button.alarm{background:var(--alarm)}.cellgrid button.off{background:var(--ink3);opacity:.5}
.alog{font-family:var(--mono);font-size:.78rem;background:var(--bg3);border-radius:var(--rs);padding:.5rem .7rem;min-height:120px;max-height:220px;overflow-y:auto}
.alog div{padding:.12rem 0;border-bottom:1px dashed var(--line)}
.alog .w{color:#8a5a00}.alog .a{color:var(--alarm);font-weight:700}.alog .i{color:var(--accent)}.alog .ok{color:var(--chg)}
:root[data-theme=dark] .alog .w{color:var(--warn)}

/* ═══════════════════════ PCS ═══════════════════════ */
.pqwrap{display:grid;grid-template-columns:1fr 1fr;gap:1rem;align-items:start}
.pqcanvas{cursor:grab;touch-action:none}
.pqcanvas:active{cursor:grabbing}

/* ═══════════════════════ EMS ═══════════════════════ */
.scada{background:#0b1220;color:#dbe6f5;border-radius:var(--r);padding:.8rem;font-family:var(--mono);font-size:.8rem;border:1px solid #1f2b40}
.scada .sh{display:flex;justify-content:space-between;align-items:center;border-bottom:1px solid #1f2b40;padding-bottom:.4rem;margin-bottom:.6rem;font-weight:700;letter-spacing:.06em}
.scada .sg{display:grid;grid-template-columns:repeat(auto-fit,minmax(130px,1fr));gap:.5rem}
.scada .tile{background:#111b2e;border:1px solid #1f2b40;border-radius:8px;padding:.5rem .6rem}
.scada .tile .l{font-size:.64rem;color:#7f93b3;text-transform:uppercase;letter-spacing:.08em}
.scada .tile .v{font-size:1.25rem;font-weight:700;color:#e8f0ff;margin-top:.1rem}
.scada .tile .v.ok{color:#4ade80}.scada .tile .v.chg{color:#4ade80}.scada .tile .v.dis{color:#fb923c}.scada .tile .v.al{color:#f87171}
.scada canvas{width:100%;height:auto;background:#0f1829;border-radius:8px;border:1px solid #1f2b40;margin-top:.5rem}
.scada .alarms{margin-top:.5rem;font-size:.74rem;max-height:90px;overflow-y:auto}
.scada .alarms div{padding:.1rem 0;color:#fca5a5}
.scada .alarms div.i{color:#93c5fd}

/* ═══════════════════════ SIMULATOR ═══════════════════════ */
.simtop{display:flex;gap:.6rem;flex-wrap:wrap;align-items:center;margin-bottom:.8rem}
.simclock{font-family:var(--mono);font-size:1.5rem;font-weight:700;letter-spacing:.04em;min-width:5.2ch}
.simwrap{display:grid;grid-template-columns:1.1fr 1fr;gap:1rem}
.simkpis{display:grid;grid-template-columns:repeat(auto-fit,minmax(118px,1fr));gap:.5rem;margin:.6rem 0}
.events{display:flex;gap:.4rem;flex-wrap:wrap;margin-top:.4rem}
.scen-desc{font-size:.86rem;color:var(--ink2);min-height:2.5em}
.scen-tabs{display:flex;gap:.35rem;flex-wrap:wrap}
.scen-tabs button{border:1px solid var(--line2);background:var(--bg2);color:var(--ink2);border-radius:999px;padding:.3rem .7rem;font-size:.78rem;font-weight:700}
.scen-tabs button[aria-pressed=true]{background:var(--accent);color:#fff;border-color:var(--accent)}

/* ═══════════════════════ CALCULATORS ═══════════════════════ */
.calc{display:grid;grid-template-columns:1fr 1.3fr;gap:1rem;align-items:start}
.outs{display:grid;grid-template-columns:repeat(auto-fit,minmax(140px,1fr));gap:.5rem}
.inputs{display:grid;gap:.6rem}
.inputs .field input[type=number]{padding:.3rem .5rem}
.two{display:grid;grid-template-columns:1fr 1fr;gap:.5rem}
.capex-list{display:grid;gap:.35rem;font-size:.82rem}
.capex-list .it{display:grid;grid-template-columns:12px 1fr 86px;align-items:center;gap:.5rem}
.capex-list i{width:12px;height:12px;border-radius:3px;display:inline-block}

/* ═══════════════════════ SLD ═══════════════════════ */
.sldwrap{display:grid;grid-template-columns:1.3fr 1fr;gap:1rem}
.sld .el{cursor:pointer}
.sld .el:hover rect,.sld .el:hover circle,.sld .el:hover path,.sld .el.hl rect,.sld .el.hl circle,.sld .el.hl path{stroke:var(--accent);stroke-width:3}
.sld text{fill:var(--ink2)}
.sld .el text{pointer-events:none}

/* ═══════════════════════ TIMELINE ═══════════════════════ */
.timeline{display:flex;gap:0;overflow-x:auto;padding:1rem 0 .4rem}
.timeline .st{flex:1 0 150px;position:relative;padding:0 .4rem}
.timeline .st::before{content:"";position:absolute;left:0;right:0;top:14px;height:3px;background:var(--line2)}
.timeline .st button{position:relative;z-index:1;width:30px;height:30px;border-radius:50%;border:3px solid var(--line2);background:var(--bg2);color:var(--ink2);font-weight:800;font-size:.76rem;display:block;margin:0 auto .4rem;transition:all .2s}
.timeline .st button[aria-current=true]{border-color:var(--accent);background:var(--accent);color:#fff;transform:scale(1.15)}
.timeline .st .lbl{font-size:.74rem;text-align:center;font-weight:600;color:var(--ink2)}
.timeline .st .dur{font-size:.68rem;text-align:center;color:var(--ink3);font-family:var(--mono)}

/* ═══════════════════════ GLOSSARY / QUIZ ═══════════════════════ */
.glist{display:grid;grid-template-columns:repeat(auto-fit,minmax(min(100%,300px),1fr));gap:.5rem;margin-top:.6rem}
.gl{background:var(--bg2);border:1px solid var(--line);border-radius:var(--rs);padding:.55rem .75rem;font-size:.84rem}
.gl b{display:block;color:var(--accent);font-family:var(--mono)}
.q{background:var(--bg2);border:1px solid var(--line);border-radius:var(--r);padding:.9rem 1rem;margin-bottom:.7rem}
.q .qt{font-weight:700;margin-bottom:.5rem}
.q .opts{display:grid;gap:.35rem}
.q .opts button{text-align:left;border:1px solid var(--line2);background:var(--bg3);color:var(--ink);border-radius:var(--rs);padding:.45rem .7rem;font-size:.88rem}
.q .opts button:hover{border-color:var(--accent)}
.q .opts button.ok{border-color:var(--chg);background:color-mix(in srgb,var(--chg) 14%,transparent)}
.q .opts button.bad{border-color:var(--alarm);background:color-mix(in srgb,var(--alarm) 12%,transparent)}
.q .exp{display:none;margin-top:.5rem;font-size:.84rem;border-left:3px solid var(--accent);padding-left:.6rem;color:var(--ink2)}
.q.answered .exp{display:block}
.q.answered .opts button{pointer-events:none}

/* ═══════════════════════ 3D ═══════════════════════ */
.c3d{cursor:grab;touch-action:none}
.c3d:active{cursor:grabbing}
.lbls{display:flex;gap:.35rem;flex-wrap:wrap}
.lbls button{border:1px solid var(--line2);background:var(--bg2);color:var(--ink2);border-radius:999px;padding:.22rem .55rem;font-size:.74rem;font-weight:600}
.lbls button.on{background:var(--accent);color:#fff;border-color:var(--accent)}

footer{margin-left:var(--nav-w);padding:1.5rem 1.6rem 3rem;font-size:.8rem;color:var(--ink3);border-top:1px solid var(--line)}

/* ═══════════════════════ RESPONSIVE ═══════════════════════ */
@media (max-width:1100px){
  .zoomwrap,.cellwrap,.modwrap,.pqwrap,.radarwrap,.simwrap,.calc,.sldwrap,.hero{grid-template-columns:1fr}
}
@media (max-width:860px){
  :root{--nav-w:0px}
  #nav{width:min(300px,86vw);transform:translateX(-105%);box-shadow:var(--shadow2)}
  #nav.open{transform:none}
  #navToggle{display:inline-flex}
  main{margin-left:0;padding:calc(var(--top-h) + .8rem) 1rem 3rem}
  footer{margin-left:0;padding:1rem}
  #top .brand span.t{display:none}
  #top .brand .tag{display:none}
  #top .pct{display:none}
  #tourBtn .t{display:none}
  .cfg,.two{grid-template-columns:1fr}
  .cellgrid{grid-template-columns:repeat(13,1fr);gap:3px}
  h1{font-size:1.55rem}
  body{font-size:15px}
  .btn{padding:.38rem .7rem;font-size:.82rem}
  #top{gap:.4rem;padding:0 .6rem}
}
@media (max-width:560px){
  .hero .big .kpi{min-width:0;flex:1 1 40%}
  .simclock{font-size:1.2rem}
  .timeline .st{flex-basis:120px}
}
</style>
</head>
<body>
<div id="progress"></div>
<header id="top">
  <button class="btn icon" id="navToggle" aria-label="Meniu">☰</button>
  <div class="brand">⚡ <span class="t">Explicator BESS</span> <span class="tag">5 MW / 20 MWh</span></div>
  <div class="spacer"></div>
  <span class="pct" id="pctText">0% parcurs</span>
  <div class="seg sm" id="modeSeg" title="Nivel de detaliu">
    <button data-mode="simple" aria-pressed="true">Simplu</button>
    <button data-mode="tech" aria-pressed="false">Tehnic</button>
  </div>
  <button class="btn sm" id="tourBtn">▶ <span class="t">Pornește turul</span></button>
  <button class="btn icon sm" id="themeBtn" aria-label="Temă" title="Temă luminoasă / întunecată">🌙</button>
</header>
<nav id="nav" aria-label="Secțiuni">
  <div class="grp">Introducere</div>
  <a href="#intro"><span class="n">0</span>Prezentare generală</a>
  <a href="#zoom"><span class="n">1</span>De la celulă la rețea</a>
  <div class="grp">Componente</div>
  <a href="#celula"><span class="n">2</span>Celula de baterie</a>
  <a href="#modul"><span class="n">3</span>Modulul și rack-ul</a>
  <a href="#bms"><span class="n">4</span>BMS</a>
  <a href="#pcs"><span class="n">5</span>PCS – invertorul</a>
  <a href="#trafo"><span class="n">6</span>Transformator și MT</a>
  <a href="#ems"><span class="n">7</span>EMS și SCADA</a>
  <a href="#termic"><span class="n">8</span>Management termic</a>
  <a href="#incendiu"><span class="n">9</span>Siguranța la incendiu</a>
  <a href="#container"><span class="n">10</span>Containerul</a>
  <div class="grp">Operare și economie</div>
  <a href="#simulator"><span class="n">11</span>Simulator 24 h</a>
  <a href="#calc"><span class="n">12</span>Calculatoare</a>
  <a href="#sld"><span class="n">13</span>Schema monofilară</a>
  <a href="#ciclu"><span class="n">14</span>Ciclul de viață</a>
  <div class="grp">Resurse</div>
  <a href="#glosar"><span class="n">15</span>Glosar</a>
  <a href="#quiz"><span class="n">16</span>Quiz final</a>
</nav>
<div id="tip" role="tooltip"></div>
<aside id="panel" aria-live="polite">
  <div class="ph"><h3 id="panelTitle">Detalii</h3><button class="btn icon sm" id="panelClose" aria-label="Închide">✕</button></div>
  <div class="pb" id="panelBody"></div>
  <div class="pf">Mod explorare liberă: dă click pe orice componentă marcată pentru detalii.</div>
</aside>
<div id="tour">
  <div id="tourSpot"></div>
  <div id="tourBox">
    <div class="tbar"><i id="tourBar"></i></div>
    <div class="tstep" id="tourStep">Pasul 1 / 20</div>
    <h4 id="tourTitle"></h4>
    <p id="tourText"></p>
    <div class="row">
      <button class="btn sm" id="tourPrev">← Înapoi</button>
      <button class="btn sm" id="tourPause">⏸ Pauză</button>
      <button class="btn sm primary" id="tourNext">Înainte →</button>
      <span class="spacer" style="flex:1"></span>
      <button class="btn sm danger" id="tourStop">✕ Ieși din tur</button>
    </div>
  </div>
</div>
<main>
<!-- ═══════════════════════ 0. INTRO ═══════════════════════ -->
<section class="sec" id="intro">
  <div class="hero">
    <div>
      <div class="kicker">Explicator interactiv</div>
      <h1>Cum funcționează un sistem de stocare a energiei în baterii (BESS) la scară utilitară</h1>
      <p class="lead">Exemplul de referință: un BESS stand-alone (independent, fără sursă proprie de producție) de <strong>5 MW / 20 MWh</strong>, durată de 4 ore, racordat la rețeaua de <strong>medie tensiune (MT) de 20 kV</strong> din România. Parcurge secțiunile în ordine, pornește turul ghidat sau dă click pe orice componentă marcată.</p>
      <div class="big">
        <div class="kpi"><span class="v">5 MW</span><span class="l">Putere la PCC</span></div>
        <div class="kpi"><span class="v">20 MWh</span><span class="l">Energie nominală</span></div>
        <div class="kpi"><span class="v">4 h</span><span class="l">Durată (0,25C)</span></div>
        <div class="kpi"><span class="v">20 kV</span><span class="l">Tensiune racordare</span></div>
        <div class="kpi"><span class="v">≈ 88 %</span><span class="l">RTE la PCC</span></div>
      </div>
      <div class="row">
        <button class="btn primary" id="tourBtn2">▶ Pornește turul ghidat</button>
        <a class="btn" href="#zoom">Explorează liber</a>
        <a class="btn" href="#simulator">Sari la simulator</a>
      </div>
      <p class="simple-only" style="margin-top:.8rem">Un BESS este, pe scurt, o „baterie uriașă” pusă în containere, care cumpără energie când este ieftină sau în surplus și o livrează când este scumpă sau când rețeaua are nevoie de ea. Între baterie și rețea stau un invertor (PCS), un transformator și un sistem de control (EMS) care decide, secundă de secundă, ce face instalația.</p>
      <p class="tech-only" style="margin-top:.8rem">Arhitectura de referință: 4 containere de 20 ft × 5,015 MWh (celule LFP 314 Ah, configurație 1P416S pe rack, 12 rack-uri în paralel pe container, 1 331 V DC nominal), 2 × PCS bidirecționale de 2,5 MW / 690 V AC, 2 × transformatoare 2,75 MVA 0,69/20 kV Dyn11, celulă de MT cu întrerupător în vid și relee de protecție, EMS cu comunicație IEC 60870-5-104 către OTS (Transelectrica) și IEC 61850 în stație.</p>
    </div>
    <div class="anim" data-anim="hero">
      <canvas id="heroCanvas" width="640" height="420"></canvas>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Fluxul de energie: rețea ⇄ BESS</span></div>
    </div>
  </div>
  <div class="grid g3" style="margin-top:1.2rem">
    <div class="card tight"><h4>🧭 Cum folosești explicatorul</h4><p style="font-size:.86rem">Meniul din stânga sare la secțiuni. Bara de sus arată cât ai parcurs. Comutatorul <b>Simplu / Tehnic</b> schimbă limbajul: pentru beneficiar sau investitor, respectiv pentru inginer (valori, formule, standarde).</p></div>
    <div class="card tight"><h4>🎨 Coduri de culoare</h4><div class="legend" style="margin-top:.3rem"><span><i style="background:var(--chg)"></i>încărcare</span><span><i style="background:var(--dis)"></i>descărcare</span><span><i style="background:var(--grid)"></i>rețea</span><span><i style="background:var(--pv)"></i>fotovoltaic</span><span><i style="background:var(--alarm)"></i>alarme</span></div><p style="font-size:.86rem;margin-top:.4rem">Aceleași culori sunt folosite în toate diagramele, graficele și simulatorul.</p></div>
    <div class="card tight"><h4>⚠️ Valori orientative</h4><p style="font-size:.86rem">Datele tehnice sunt coerente cu un proiect real de 5 MW / 20 MWh, dar sunt generice. <b>Valorile economice (CAPEX, OPEX, prețuri, venituri) sunt orientative</b> și editabile în calculatoare; nu constituie o ofertă sau o prognoză.</p></div>
  </div>
</section>

<!-- ═══════════════════════ 1. ZOOM ═══════════════════════ -->
<section class="sec" id="zoom">
  <div class="sec-head">
    <div><div class="kicker">1 · Vedere generală</div><h2>De la celulă la rețea</h2><p class="lead">Șase niveluri de agregare. Dă click pe stagiu (sau folosește rotița mouse-ului / butoanele) pentru a intra sau a ieși dintr-un nivel. Fiecare nivel arată tensiunea, capacitatea, numărul de elemente, masa și dimensiunile orientative.</p></div>
    <span class="explore-hint">click pe o componentă din stagiu pentru a intra în nivelul ei</span>
  </div>
  <div class="lvls" id="lvlBtns"></div>
  <div class="zoomwrap">
    <div class="zoomstage" id="zoomStage" tabindex="0" aria-label="Diagrama de zoom pe niveluri">
      <div class="lvl-label" id="lvlLabel">Nivel 6 · Rețea</div>
      <div class="zctl"><button class="btn" id="zoomIn" title="Intră în nivel (zoom +)">＋ zoom</button><button class="btn" id="zoomOut" title="Ieși din nivel (zoom −)">－ zoom</button></div>
    </div>
    <div class="card lvlinfo" id="lvlInfo"></div>
  </div>
  <div class="note info" style="margin-top:.8rem"><b>Lanțul de agregare:</b> 416 celule în serie formează un rack (1 331 V), 12 rack-uri în paralel formează un container (5,015 MWh), 4 containere formează sistemul de 20,06 MWh; 2 PCS de câte 2,5 MW convertesc curentul continuu în curent alternativ la 690 V, iar 2 transformatoare ridică tensiunea la 20 kV pentru punctul de racordare (PCC – point of common coupling).</div>
</section>

<!-- ═══════════════════════ 2. CELULA ═══════════════════════ -->
<section class="sec" id="celula">
  <div class="sec-head">
    <div><div class="kicker">2 · Componente</div><h2>Celula de baterie LFP</h2><p class="lead">Elementul de bază al sistemului: o celulă prismatică litiu-fier-fosfat (LFP – lithium iron phosphate, LiFePO₄) de 3,2 V și 314 Ah, adică aproximativ 1 kWh. Secțiunea transversală animată arată cum ionii de litiu migrează între electrozi, iar electronii circulă prin circuitul exterior.</p></div>
    <span class="explore-hint">click pe straturile celulei pentru detalii</span>
  </div>
  <div class="cellwrap">
    <div class="anim" data-anim="ion">
      <div class="stage ionstage" id="ionStage"></div>
      <div class="paused-badge">pauză</div>
      <div class="ctl">
        <span class="title">Secțiune transversală · migrarea Li⁺</span>
        <div class="seg sm" id="ionMode"><button data-m="dis" aria-pressed="true">Descărcare</button><button data-m="chg" aria-pressed="false">Încărcare</button></div>
      </div>
    </div>
    <div class="stack">
      <div class="card">
        <h3>Ce se întâmplă în interior</h3>
        <div class="simple-only">
          <p><b>La descărcare</b>, ionii de litiu „se mută” din anodul de grafit spre catodul de fier-fosfat, iar electronii fac același drum prin firele exterioare: acesta este curentul electric util. <b>La încărcare</b>, invertorul împinge ionii înapoi în grafit, unde rămân stocați până la următoarea descărcare.</p>
          <p>Celula LFP este aleasă pentru stocarea staționară fiindcă este foarte stabilă termic, rezistă la multe mii de cicluri și nu conține cobalt sau nichel.</p>
        </div>
        <div class="tech-only">
          <p>Reacția globală: LiFePO₄ ⇄ FePO₄ + Li⁺ + e⁻ (catod), C₆ + Li⁺ + e⁻ ⇄ LiC₆ (anod). Tensiune nominală 3,2 V, fereastră 2,5 – 3,65 V, densitate energetică gravimetrică ≈ 160 – 180 Wh/kg la nivel de celulă, C-rate continuu 0,5C, 6 000 – 8 000 de cicluri la 80 % SoH (DoD 90 %, 25 °C).</p>
          <div class="kv-table"><table><tr><th>Parametru</th><th class="num">Valoare</th></tr><tr><td>Capacitate nominală</td><td class="num">314 Ah</td></tr><tr><td>Energie nominală</td><td class="num">1,005 kWh</td></tr><tr><td>Tensiune nominală / limite</td><td class="num">3,2 V (2,5 – 3,65 V)</td></tr><tr><td>Curent continuu încărcare / descărcare</td><td class="num">0,5C / 0,5C (157 A)</td></tr><tr><td>Masă / dimensiuni</td><td class="num">≈ 5,6 kg · 174 × 72 × 207 mm</td></tr><tr><td>Rezistență internă (AC 1 kHz)</td><td class="num">≈ 0,2 mΩ</td></tr><tr><td>Temperatură de lucru</td><td class="num">încărcare 0 … 55 °C, descărcare −20 … 55 °C</td></tr></table></div>
        </div>
      </div>
      <div class="card">
        <h3>Curba tensiune – stare de încărcare (SoC)</h3>
        <div class="anim" data-anim="ocv"><canvas id="ocvCanvas" width="520" height="260"></canvas><div class="ctl"><span class="title">Platoul plat LFP: 3,2 – 3,35 V între 10 și 95 % SoC</span></div></div>
        <div class="field" style="margin-top:.5rem"><span class="lab"><span>SoC</span><output id="ocvOut">50 % → 3,29 V</output></span><input type="range" id="ocvSlider" min="0" max="100" value="50"></div>
        <p class="tech-only" style="font-size:.84rem">Platoul plat face ca SoC să nu poată fi estimat doar din tensiune în zona 20 – 80 %; BMS-ul folosește contorizarea coulombică (Ah integrat) corectată periodic cu tensiunea în gol (OCV – open circuit voltage) la capetele curbei.</p>
      </div>
    </div>
  </div>
  <div class="card" style="margin-top:1rem">
    <h3>Comparație: LFP vs NMC vs sodiu-ion</h3>
    <div class="radarwrap">
      <div class="anim" data-anim="radar"><canvas id="radarCanvas" width="520" height="420"></canvas><div class="ctl"><span class="title">Grafic radar (5 = cel mai bun pentru stocare staționară)</span><div class="chemsel" id="chemSel"><button class="btn sm on" data-c="lfp"><i style="background:#1fa06a"></i>LFP</button><button class="btn sm on" data-c="nmc"><i style="background:#2f6fdd"></i>NMC</button><button class="btn sm on" data-c="na"><i style="background:#e9b721"></i>Na-ion</button></div></div></div>
      <div>
        <table>
          <tr><th>Criteriu</th><th>LFP</th><th>NMC</th><th>Sodiu-ion</th></tr>
          <tr><td>Densitate energetică (celulă)</td><td class="num">160 – 180 Wh/kg</td><td class="num">220 – 280 Wh/kg</td><td class="num">120 – 160 Wh/kg</td></tr>
          <tr><td>Număr de cicluri (80 % SoH)</td><td class="num">6 000 – 8 000+</td><td class="num">2 000 – 4 000</td><td class="num">3 000 – 5 000</td></tr>
          <tr><td>Stabilitate termică (debut runaway)</td><td class="num">≈ 250 – 270 °C</td><td class="num">≈ 180 – 210 °C</td><td class="num">ridicată</td></tr>
          <tr><td>Cost (celulă, orientativ 2025)</td><td class="num">50 – 70 $/kWh</td><td class="num">80 – 110 $/kWh</td><td class="num">60 – 90 $/kWh (în scădere)</td></tr>
          <tr><td>Risc de ambalare termică</td><td><span class="chip chg">scăzut</span></td><td><span class="chip alarm">ridicat</span></td><td><span class="chip chg">scăzut</span></td></tr>
          <tr><td>Materiale critice</td><td>fier, fosfat, litiu</td><td>nichel, mangan, cobalt, litiu</td><td>sodiu, fier/mangan (fără litiu)</td></tr>
        </table>
        <p class="simple-only" style="font-size:.86rem">Pentru un proiect staționar, unde masa și volumul contează mai puțin decât costul pe ciclu și siguranța, LFP este alegerea standard a pieței. NMC rămâne pentru vehicule electrice, iar sodiu-ion este candidatul emergent pentru climă rece și cost redus.</p>
        <p class="tech-only" style="font-size:.86rem">Costul pe ciclu (LCOS la nivel de celulă) favorizează LFP: 60 $/kWh ÷ 7 000 cicluri ≈ 0,009 $/kWh livrat, față de ≈ 0,03 $/kWh pentru NMC. Sodiu-ion are avantajul transportului la 0 V și al performanței la −20 °C, dar densitatea mai mică crește amprenta la sol cu 20 – 30 %.</p>
      </div>
    </div>
  </div>
</section>

<!-- ═══════════════════════ 3. MODUL & RACK ═══════════════════════ -->
<section class="sec" id="modul">
  <div class="sec-head">
    <div><div class="kicker">3 · Componente</div><h2>Modulul și rack-ul</h2><p class="lead">Celulele se grupează în module (serie-paralel), modulele se stivuiesc în rack-uri, iar rack-ul primește o cutie de înaltă tensiune (HV box – high voltage box) cu contactoare, siguranțe, circuit de preîncărcare și izolator.</p></div>
    <span class="explore-hint">click pe componentele rack-ului pentru detalii</span>
  </div>
  <div class="modwrap">
    <div class="anim" data-anim="assembly">
      <div class="stage" id="assemblyStage" style="aspect-ratio:16/9"></div>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title" id="assemblyTitle">Asamblarea modulului</span></div>
    </div>
    <div class="card">
      <h3>Configurator serie / paralel</h3>
      <p style="font-size:.86rem">Modifică numărul de celule în serie (S) și în paralel (P) pentru modul, și numărul de module în serie pentru rack. Valorile se recalculează live.</p>
      <div class="cfg">
        <div class="field"><span class="lab"><span>Celule în serie (S)</span><output id="sOut">52</output></span><input type="range" id="sSlider" min="8" max="64" value="52"></div>
        <div class="field"><span class="lab"><span>Celule în paralel (P)</span><output id="pOut">1</output></span><input type="range" id="pSlider" min="1" max="4" value="1"></div>
        <div class="field"><span class="lab"><span>Module în serie pe rack</span><output id="mOut">8</output></span><input type="range" id="mSlider" min="2" max="14" value="8"></div>
        <div class="field"><span class="lab"><span>Rack-uri în paralel (container)</span><output id="rOut">12</output></span><input type="range" id="rSlider" min="4" max="16" value="12"></div>
        <div class="out"><span>Tensiune modul</span><b id="oVm">166,4 V</b></div>
        <div class="out"><span>Capacitate modul</span><b id="oAhm">314 Ah · 52,2 kWh</b></div>
        <div class="out"><span>Tensiune rack (nom / max)</span><b id="oVr">1 331 / 1 498 V</b></div>
        <div class="out"><span>Energie rack</span><b id="oEr">418 kWh</b></div>
        <div class="out"><span>Energie container</span><b id="oEc">5,02 MWh</b></div>
        <div class="out"><span>Curent rack la 0,25C</span><b id="oIr">78,5 A</b></div>
      </div>
      <div class="note warn" id="cfgWarn" style="display:none"></div>
      <p class="tech-only" style="font-size:.84rem">Tensiunea maximă a rack-ului trebuie să rămână sub 1 500 V DC (limită de joasă tensiune conform IEC 60038 / IEC 62477-1 și fereastra de intrare a PCS-ului). Configurația de referință 1P416S × 12 rack-uri este tipică pentru containerele de 5 MWh.</p>
    </div>
  </div>
  <div class="grid g2" style="margin-top:1rem">
    <div class="anim" data-anim="rack">
      <div class="stage" id="rackStage" style="aspect-ratio:4/3"></div>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Rack complet și cutia HV</span><button class="btn sm" id="prechargeBtn">▶ Secvență de pornire (preîncărcare)</button></div>
    </div>
    <div class="card">
      <h3>Cutia de înaltă tensiune (HV box)</h3>
      <ul style="font-size:.9rem">
        <li><b>Contactoare principale (+ și −)</b> – conectează rack-ul la magistrala DC a containerului; comandate de BMS-ul de rack.</li>
        <li><b>Siguranță fuzibilă DC</b> – 250 – 400 A, 1 500 V, întrerupe scurtcircuitele ce depășesc capacitatea contactorului.</li>
        <li><b>Circuit de preîncărcare (precharge)</b> – rezistor + contactor mic care încarcă lent condensatorii PCS-ului, evitând curentul de șoc la închiderea contactorului principal.</li>
        <li><b>Izolator manual (MSD – manual service disconnect)</b> – separare vizibilă pentru lucrări de mentenanță.</li>
        <li><b>Senzor de curent Hall și monitor de izolație</b> – măsoară curentul rack-ului și rezistența de izolație DC față de masă.</li>
      </ul>
      <div class="tech-only">
        <h4>Secvența de pornire</h4>
        <ol style="font-size:.86rem"><li>Verificare: izolație &gt; 500 Ω/V, fără alarme, tensiune rack în fereastră.</li><li>Închidere contactor negativ.</li><li>Închidere contactor de preîncărcare: C<sub>DC</sub> se încarcă prin R<sub>pre</sub> (≈ 50 Ω) în ≈ 1 – 2 s (τ = R·C).</li><li>Când ΔU &lt; 20 V (≈ 95 % din U<sub>rack</sub>): închidere contactor pozitiv principal.</li><li>Deschidere contactor de preîncărcare; rack „online”, raportare SoC/SoH către MBMS.</li></ol>
      </div>
      <p id="prechargeLog" class="mono" style="font-size:.8rem;min-height:1.4em;color:var(--accent)"></p>
    </div>
  </div>
</section>
<!-- ═══════════════════════ 4. BMS ═══════════════════════ -->
<section class="sec" id="bms">
  <div class="sec-head">
    <div><div class="kicker">4 · Componente</div><h2>BMS – Sistemul de management al bateriei</h2><p class="lead">BMS-ul (battery management system) este „sistemul nervos” al bateriei: măsoară fiecare celulă, estimează starea de încărcare și de sănătate, echilibrează celulele și deschide contactoarele când ceva iese din limite. Arhitectura este ierarhică, pe trei niveluri.</p></div>
    <span class="explore-hint">click pe BMU / RBMS / MBMS pentru detalii</span>
  </div>
  <div class="grid g2">
    <div class="anim" data-anim="bmsarch">
      <div class="stage" id="bmsStage" style="aspect-ratio:16/10"></div>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Arhitectura pe 3 niveluri · pachete de date pe magistrala CAN</span></div>
    </div>
    <div class="card">
      <h3>Trei niveluri, trei responsabilități</h3>
      <table>
        <tr><th>Nivel</th><th>Unitate</th><th>Ce face</th><th class="tech-only">Comunicație</th></tr>
        <tr><td>Modul</td><td><b>BMU</b> (battery monitoring unit)</td><td>Măsoară tensiunea fiecărei celule (52), 8 – 16 temperaturi, echilibrează celulele</td><td class="tech-only">CAN 2.0B, 250 – 500 kbit/s, ciclu 100 ms</td></tr>
        <tr><td>Rack</td><td><b>RBMS / BCU</b> (rack BMS / battery control unit)</td><td>Agregă 8 BMU, măsoară curentul și izolația rack-ului, comandă contactoarele, estimează SoC/SoH/SoP de rack</td><td class="tech-only">CAN către BMU; CAN / Ethernet către MBMS</td></tr>
        <tr><td>Sistem</td><td><b>MBMS / BAU</b> (master BMS / battery array unit)</td><td>Agregă 12 rack-uri pe container, limitează puterea cerută de PCS, publică date către EMS</td><td class="tech-only">Modbus TCP / CAN către PCS și EMS, 1 s</td></tr>
      </table>
      <p class="simple-only" style="font-size:.86rem">Fiecare celulă este „ascultată” de 10 ori pe secundă. Dacă una singură iese din limite, întregul rack poate fi deconectat în mai puțin de o secundă, fără a opri restul sistemului.</p>
      <p class="tech-only" style="font-size:.86rem">Precizia de măsurare a tensiunii celulei este tipic ±2 – 5 mV, a temperaturii ±1 °C, a curentului ±0,5 % (senzor Hall cu buclă închisă). Limitele de putere (SoP – state of power) se transmit către PCS ca „charge / discharge current limit” și sunt obligatorii pentru EMS.</p>
    </div>
  </div>
  <h3>Funcțiile BMS-ului</h3>
  <div class="bmsfx">
    <div class="card tight anim" data-anim="fxV" data-inline="1"><h4>Măsurarea tensiunii fiecărei celule</h4><canvas width="300" height="130"></canvas><p style="font-size:.82rem">52 de tensiuni per modul, citite simultan de un circuit AFE (analog front end). Diferența max–min („delta”) este indicatorul de dezechilibru.</p></div>
    <div class="card tight anim" data-anim="fxT" data-inline="1"><h4>Temperatură și curent</h4><canvas width="300" height="130"></canvas><p style="font-size:.82rem">Termistoare NTC pe celule și pe busbars; curentul de rack prin senzor Hall. Temperatura limitează puterea admisă (derating).</p></div>
    <div class="card tight anim" data-anim="fxSoc" data-inline="1"><h4>Estimarea SoC, SoH, SoP</h4><canvas width="300" height="130"></canvas><p style="font-size:.82rem">SoC = contor coulombic corectat cu OCV; SoH = capacitate actuală / inițială; SoP = puterea admisă acum, dată de tensiune, temperatură și SoC.</p></div>
    <div class="card tight anim" data-anim="fxBal" data-inline="1"><h4>Echilibrare pasivă vs activă</h4><canvas width="300" height="130"></canvas><div class="row" style="margin-top:.3rem"><div class="seg sm" id="balMode"><button data-m="pas" aria-pressed="true">Pasivă</button><button data-m="act" aria-pressed="false">Activă</button></div><button class="btn sm" id="balReset">↻ Reia</button></div><p style="font-size:.82rem"><b>Pasivă:</b> celulele mai pline se descarcă pe rezistențe (energia devine căldură). <b>Activă:</b> energia se transferă între celule prin convertoare DC/DC.</p></div>
    <div class="card tight anim" data-anim="fxProt" data-inline="1"><h4>Protecții și deschiderea contactoarelor</h4><canvas width="300" height="130"></canvas><div class="row" style="margin-top:.3rem"><button class="btn sm" data-prot="ov">Supratensiune</button><button class="btn sm" data-prot="uv">Subtensiune</button><button class="btn sm" data-prot="oc">Supracurent</button><button class="btn sm" data-prot="ot">Supratemperatură</button><button class="btn sm" data-prot="iso">Izolație</button></div><p style="font-size:.82rem" id="protText">Apasă un buton pentru a vedea reacția BMS-ului.</p></div>
    <div class="card tight tech-only"><h4>Praguri tipice (LFP, 1P416S)</h4><table><tr><th>Protecție</th><th class="num">Avertizare</th><th class="num">Alarmă</th><th class="num">Declanșare</th></tr><tr><td>Supratensiune celulă</td><td class="num">3,55 V</td><td class="num">3,60 V</td><td class="num">3,65 V</td></tr><tr><td>Subtensiune celulă</td><td class="num">2,90 V</td><td class="num">2,70 V</td><td class="num">2,50 V</td></tr><tr><td>Supracurent (0,5C cont.)</td><td class="num">1,05 × I<sub>max</sub></td><td class="num">1,2 × I<sub>max</sub></td><td class="num">1,5 × I<sub>max</sub> (100 ms)</td></tr><tr><td>Supratemperatură celulă</td><td class="num">45 °C</td><td class="num">55 °C</td><td class="num">60 °C</td></tr><tr><td>Rezistență izolație</td><td class="num">1 000 Ω/V</td><td class="num">500 Ω/V</td><td class="num">100 Ω/V</td></tr></table></div>
  </div>
  <div class="grid g2" style="margin-top:1rem">
    <div class="card">
      <h3>Simulare de defect: o celulă se încălzește</h3>
      <p style="font-size:.86rem">Dă click pe o celulă din modul. Vei vedea succesiunea avertizare → alarmă → declanșare, reacția BMS-ului și oprirea rack-ului (celelalte 11 rack-uri continuă să funcționeze).</p>
      <div class="cellgrid" id="faultGrid"></div>
      <div class="row" style="margin-top:.6rem"><button class="btn sm" id="faultReset">↻ Resetează</button><span class="chip" id="faultState">Normal · 12/12 rack-uri online</span></div>
    </div>
    <div class="card"><h3>Jurnal de evenimente</h3><div class="alog" id="faultLog"><div class="i">Sistem normal. Așteptare…</div></div>
      <div class="anim" data-anim="faultT" data-inline="1" style="margin-top:.6rem"><canvas id="faultCanvas" width="520" height="150"></canvas><div class="ctl"><span class="title">Temperatura celulei și pragurile</span></div></div>
    </div>
  </div>
</section>

<!-- ═══════════════════════ 5. PCS ═══════════════════════ -->
<section class="sec" id="pcs">
  <div class="sec-head">
    <div><div class="kicker">5 · Componente</div><h2>PCS – Sistemul de conversie a puterii</h2><p class="lead">PCS-ul (power conversion system) este un invertor bidirecțional: la descărcare transformă curentul continuu al bateriei în curent alternativ trifazat (invertor), iar la încărcare lucrează invers (redresor). Sistemul de referință are 2 PCS de câte 2,5 MW, la 690 V AC.</p></div>
    <span class="explore-hint">click pe IGBT, filtru LCL sau condensator</span>
  </div>
  <div class="grid g2">
    <div class="anim" data-anim="pcs">
      <div class="stage" id="pcsStage" style="aspect-ratio:16/10"></div>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">DC ⇄ AC · comutația IGBT · PWM → sinusoidă după filtrul LCL</span><div class="seg sm" id="pcsMode"><button data-m="dis" aria-pressed="true">Descărcare (invertor)</button><button data-m="chg" aria-pressed="false">Încărcare (redresor)</button></div></div>
    </div>
    <div class="card">
      <h3>Cum devine curentul continuu sinusoidă</h3>
      <div class="simple-only"><p>Șase „întrerupătoare electronice” (tranzistori IGBT) se deschid și se închid de mii de ori pe secundă, decupând tensiunea bateriei în impulsuri de lățime variabilă (PWM). Un filtru de bobine și condensatoare netezește impulsurile într-o undă sinusoidală curată, de 50 Hz, exact ca cea din rețea. La încărcare, aceleași tranzistoare lucrează invers și redresează curentul rețelei.</p></div>
      <div class="tech-only"><p>Topologie: punte trifazată cu 2 niveluri (sau 3 niveluri NPC/T-type pentru THD redus), IGBT 1 700 V, frecvență de comutație 2 – 4 kHz, filtru LCL cu amortizare, THD curent &lt; 3 %. Tensiune DC de lucru 1 000 – 1 500 V, AC 690 V ±10 %, putere aparentă 2,75 MVA, factor de putere reglabil 0,8 ind … 0,8 cap, randament de vârf ≈ 98,5 %.</p>
      <div class="formula">U<sub>AC,LL</sub> ≈ m · U<sub>DC</sub> · √3 / (2√2) → pentru m = 1 și U<sub>DC</sub> = 1 331 V: 815 V (suficient pentru 690 V + rezervă de reglaj)</div>
      <div class="formula">I<sub>AC</sub> = S / (√3 · U) = 2 750 kVA / (√3 · 690 V) ≈ 2 300 A per PCS</div></div>
      <h4>Protecții și funcții de rețea</h4>
      <ul style="font-size:.86rem"><li>Anti-insularizare (anti-islanding) și LVRT / HVRT (low / high voltage ride-through) conform normei tehnice de racordare și Codului RET.</li><li>Reglaj de tensiune prin putere reactivă (Q(U), cos φ(P)) și răspuns în frecvență (P(f)).</li><li>Limitarea curentului de scurtcircuit la ≈ 1,1 – 1,5 × I<sub>n</sub> (spre deosebire de generatoarele sincrone).</li></ul>
    </div>
  </div>
  <div class="grid g2" style="margin-top:1rem">
    <div class="card">
      <h3>Diagrama P-Q interactivă</h3>
      <p style="font-size:.86rem">Trage punctul de funcționare în cele 4 cadrane. Cercul reprezintă limita de putere aparentă S = 5,5 MVA (2 × 2,75 MVA), iar liniile verticale limita de putere activă ±5 MW.</p>
      <canvas class="pqcanvas" id="pqCanvas" width="460" height="420" style="width:100%;height:auto;border-radius:var(--rs);background:var(--bg3)"></canvas>
      <div class="simkpis" style="margin-top:.5rem"><div class="kpi"><span class="v" id="pqP">+4,0 MW</span><span class="l">P activă</span></div><div class="kpi"><span class="v" id="pqQ">+1,5 MVAr</span><span class="l">Q reactivă</span></div><div class="kpi"><span class="v" id="pqS">4,27 MVA</span><span class="l">S aparentă</span></div><div class="kpi"><span class="v" id="pqPF">0,94</span><span class="l">cos φ</span></div></div>
      <p id="pqText" style="font-size:.84rem"></p>
    </div>
    <div class="stack">
      <div class="anim" data-anim="gf">
        <div class="stage" id="gfStage" style="aspect-ratio:16/9"></div>
        <div class="paused-badge">pauză</div>
        <div class="ctl"><span class="title">Grid-following vs grid-forming</span><div class="seg sm" id="gfMode"><button data-m="following" aria-pressed="true">Grid-following</button><button data-m="forming" aria-pressed="false">Grid-forming</button></div><button class="btn sm" id="gfLoss">⚡ Pierderea rețelei</button></div>
      </div>
      <div class="card tight">
        <p style="font-size:.86rem" id="gfText"><b>Grid-following</b> (urmărirea rețelei): PCS-ul se sincronizează cu tensiunea existentă printr-o buclă PLL și injectează curent. Fără rețea nu poate funcționa. Este modul standard pentru BESS racordat la SEN.</p>
      </div>
      <div class="anim" data-anim="sankey"><canvas id="sankeyCanvas" width="560" height="260"></canvas><div class="ctl"><span class="title">Pierderi și randament PCS la 2,5 MW (diagramă Sankey)</span></div></div>
    </div>
  </div>
</section>

<!-- ═══════════════════════ 6. TRAFO & MT ═══════════════════════ -->
<section class="sec" id="trafo">
  <div class="sec-head">
    <div><div class="kicker">6 · Componente</div><h2>Transformatorul și celula de medie tensiune</h2><p class="lead">Transformatorul ridicător aduce cei 690 V ai PCS-ului la 20 kV. Celula de MT (întrerupător, separator, transformatoare de măsură, relee) protejează instalația și o leagă de rețeaua operatorului de distribuție (OD) sau de transport (OTS) în punctul de racordare.</p></div>
    <span class="explore-hint">click pe înfășurări, miez, întrerupător, relee</span>
  </div>
  <div class="grid g2">
    <div class="anim" data-anim="trafo">
      <div class="stage" id="trafoStage" style="aspect-ratio:16/10"></div>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Transformator 2,75 MVA · 0,69 / 20 kV · fluxul magnetic în miez</span></div>
    </div>
    <div class="card">
      <h3>De ce avem nevoie de transformator</h3>
      <p class="simple-only">Invertorul produce 690 V, dar rețeaua la care ne racordăm are 20 000 V. Transformatorul face această „traducere” de tensiune cu pierderi foarte mici (sub 1 %), folosind un miez de fier și două înfășurări cuplate prin câmp magnetic. Cu cât tensiunea e mai mare, cu atât curentul e mai mic și cablurile mai subțiri.</p>
      <div class="tech-only">
        <table><tr><th>Parametru</th><th class="num">Valoare</th></tr><tr><td>Putere nominală</td><td class="num">2 × 2 750 kVA</td></tr><tr><td>Raport / grupa de conexiuni</td><td class="num">20 / 0,69 kV · Dyn11</td></tr><tr><td>Tensiune de scurtcircuit u<sub>k</sub></td><td class="num">6 %</td></tr><tr><td>Pierderi în gol / în sarcină</td><td class="num">≈ 2,4 kW / ≈ 22 kW</td></tr><tr><td>Răcire</td><td class="num">ONAN (ulei) sau rășină turnată AN</td></tr><tr><td>Prize de reglaj</td><td class="num">±2 × 2,5 % (fără sarcină)</td></tr><tr><td>Curent de magnetizare la anclanșare</td><td class="num">până la 8 – 10 × I<sub>n</sub>, amortizat prin pre-magnetizare din PCS (grid-forming) sau rezistor</td></tr></table>
        <div class="formula">I<sub>MT</sub> = S / (√3 · U) = 5 500 kVA / (√3 · 20 kV) ≈ 159 A în linia de 20 kV</div>
      </div>
    </div>
  </div>
  <div class="grid g2" style="margin-top:1rem">
    <div class="anim" data-anim="mtcell">
      <div class="stage" id="mtStage" style="aspect-ratio:16/10"></div>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Celula de MT și punctul de racordare (PCC)</span><button class="btn sm" id="mtTrip">⚡ Simulează un defect</button><button class="btn sm" id="mtReset">↻ Reanclanșare</button></div>
    </div>
    <div class="card">
      <h3>Lanțul de protecție și măsură</h3>
      <ul style="font-size:.88rem">
        <li><b>Întrerupător în vid (VCB)</b> – 24 kV, 630 A, 20 kA, întrerupe curenții de defect la comanda releului.</li>
        <li><b>Separator și cuțit de legare la pământ</b> – separare vizibilă pentru lucrări.</li>
        <li><b>Transformatoare de curent și de tensiune (TC / TT)</b> – alimentează releele (clasa 5P20) și contorul (clasa 0,2S / 0,2).</li>
        <li><b>Releu de protecție</b> – funcții ANSI 50/51 (supracurent), 50N/51N (homopolar), 27/59 (tensiune), 81 U/O (frecvență), 25 (sincronizare), 67N (direcțională homopolară), interfață de decuplare conform normei de racordare.</li>
        <li><b>Contor de decontare</b> – bidirecțional, cu profil orar, citit la distanță de operator; de aici pleacă energia „văzută” de piață.</li>
      </ul>
      <div class="note info"><b>Racordarea în România:</b> solicitare ATR (aviz tehnic de racordare) la operatorul de distribuție (OD) pentru 20 kV sau la Transelectrica pentru 110 kV și peste; studiu de soluție; contract de racordare; certificat de racordare după PIF (punere în funcțiune). Pentru servicii de echilibrare, calificarea tehnică se face la OTS conform Codului RET și regulilor pieței de echilibrare.</div>
    </div>
  </div>
</section>

<!-- ═══════════════════════ 7. EMS & SCADA ═══════════════════════ -->
<section class="sec" id="ems">
  <div class="sec-head">
    <div><div class="kicker">7 · Componente</div><h2>EMS și SCADA – creierul instalației</h2><p class="lead">EMS-ul (energy management system) decide când și cât încarcă sau descarcă sistemul, pe baza prețurilor, a semnalelor de la operatorul de sistem și a prognozelor. SCADA (supervisory control and data acquisition) este ecranul de dispecerat prin care operatorul vede și comandă instalația.</p></div>
  </div>
  <div class="grid g2">
    <div class="scada anim" data-anim="scada" data-inline="1">
      <div class="sh"><span>● BESS-RO-01 · DISPECERAT</span><span id="scadaClock">00:00:00</span></div>
      <div class="sg">
        <div class="tile"><div class="l">SoC global</div><div class="v" id="scSoc">50.0 %</div></div>
        <div class="tile"><div class="l">Putere la PCC</div><div class="v" id="scP">0.00 MW</div></div>
        <div class="tile"><div class="l">Frecvență</div><div class="v ok" id="scF">50.000 Hz</div></div>
        <div class="tile"><div class="l">Tensiune MT</div><div class="v ok" id="scU">20.1 kV</div></div>
        <div class="tile"><div class="l">T celule min / max</div><div class="v" id="scT">24 / 27 °C</div></div>
        <div class="tile"><div class="l">Rack-uri online</div><div class="v ok" id="scR">48 / 48</div></div>
        <div class="tile"><div class="l">Mod EMS</div><div class="v" id="scMode" style="font-size:.9rem">ARBITRAJ</div></div>
        <div class="tile"><div class="l">Energie azi (desc / înc)</div><div class="v" id="scE" style="font-size:.9rem">0.0 / 0.0 MWh</div></div>
      </div>
      <canvas id="scadaCanvas" width="560" height="170"></canvas>
      <div class="alarms" id="scAlarms"><div class="i">00:00:00 · INFO · Sistem pornit, toate rack-urile online</div></div>
    </div>
    <div class="card">
      <h3>Logica de decizie a EMS-ului</h3>
      <div class="anim" data-anim="emslogic"><div class="stage" id="emsStage" style="aspect-ratio:16/9"></div><div class="paused-badge">pauză</div><div class="ctl"><span class="title">Intrări → decizie → comenzi către PCS / BMS</span></div></div>
      <p class="simple-only" style="font-size:.86rem">În fiecare zi, EMS-ul primește prețurile pieței pentru ziua următoare (PZU), prognoza meteo și eventualele cereri ale operatorului de sistem. Pe baza lor construiește un „program” de încărcare și descărcare, pe care îl ajustează în timp real dacă frecvența rețelei sau prețurile se schimbă.</p>
      <div class="tech-only" style="font-size:.86rem"><p>Optimizare zilnică (MILP / programare dinamică) pe orizont de 24 – 48 h, pas 15 min, funcție obiectiv = venit arbitraj + venit servicii − cost degradare, cu constrângeri: SoC<sub>min</sub>/SoC<sub>max</sub>, P<sub>max</sub>, limitele SoP de la BMS, limita ATR la PCC, rezervarea capacității pentru FCR/aFRR. Bucla de timp real (1 s) aplică corecții de frecvență și setpoint-urile OTS, prioritizând serviciile de sistem contractate.</p></div>
    </div>
  </div>
  <div class="grid g2" style="margin-top:1rem">
    <div class="anim" data-anim="proto">
      <div class="stage" id="protoStage" style="aspect-ratio:16/9"></div>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Protocoale de comunicație și legătura cu operatorul de sistem</span></div>
    </div>
    <div class="card">
      <h3>Protocoale de comunicație</h3>
      <table><tr><th>Legătură</th><th>Protocol</th><th class="tech-only">Ciclu / detalii</th></tr>
        <tr><td>BMU ↔ RBMS ↔ MBMS</td><td>CAN bus</td><td class="tech-only">100 ms, 500 kbit/s</td></tr>
        <tr><td>MBMS / PCS / HVAC ↔ EMS</td><td>Modbus TCP</td><td class="tech-only">registre holding, 1 s, Ethernet industrial</td></tr>
        <tr><td>EMS ↔ relee MT / stație</td><td>IEC 61850 (MMS, GOOSE)</td><td class="tech-only">GOOSE &lt; 4 ms pentru interblocări și decuplare</td></tr>
        <tr><td>EMS ↔ OTS (Transelectrica) / OD</td><td>IEC 60870-5-104</td><td class="tech-only">telemăsuri la 2 – 4 s, setpoint-uri aFRR la 4 s, canal redundant (fibră + 4G/VPN)</td></tr>
        <tr><td>Operator ↔ piață (PZU, PE, OPCOM)</td><td>API / portal</td><td class="tech-only">oferte zilnice, notificări fizice către OTS</td></tr>
      </table>
      <p style="font-size:.84rem">Securitate cibernetică: segmentare rețea OT/IT, firewall, VPN, conform IEC 62443 și cerințelor NIS2 pentru operatorii de infrastructură critică.</p>
    </div>
  </div>
</section>
<!-- ═══════════════════════ 8. TERMIC ═══════════════════════ -->
<section class="sec" id="termic">
  <div class="sec-head">
    <div><div class="kicker">8 · Componente</div><h2>Managementul termic (HVAC)</h2><p class="lead">Celulele LFP preferă 20 – 30 °C. Sistemul de răcire (lichid sau aer) evacuează căldura din pierderile interne și menține temperaturi uniforme; iarna încălzește bateria înainte de încărcare. Temperatura decide puterea admisă, consumul auxiliar și durata de viață.</p></div>
  </div>
  <div class="grid g2">
    <div class="anim" data-anim="thermal">
      <canvas id="thermalCanvas" width="640" height="400"></canvas>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Răcire cu lichid vs răcire cu aer · hartă termică</span><div class="seg sm" id="coolMode"><button data-m="liquid" aria-pressed="true">Lichid</button><button data-m="air" aria-pressed="false">Aer</button></div></div>
    </div>
    <div class="card">
      <h3>Lichid sau aer?</h3>
      <table><tr><th></th><th>Răcire cu lichid</th><th>Răcire cu aer</th></tr>
        <tr><td>Uniformitate T celule</td><td class="num">Δ ≤ 3 – 5 °C</td><td class="num">Δ 8 – 15 °C</td></tr>
        <tr><td>Consum auxiliar</td><td class="num">1 – 2 % din energie</td><td class="num">2 – 4 %</td></tr>
        <tr><td>Densitate (MWh / container 20 ft)</td><td class="num">5 MWh</td><td class="num">2 – 3 MWh</td></tr>
        <tr><td>Complexitate / mentenanță</td><td>circuit glicol, chiller, pompe</td><td>filtre, ventilatoare</td></tr>
        <tr><td>Alegere pentru 5 MW / 20 MWh</td><td><span class="chip chg">standard</span></td><td>containere mici, climă temperată</td></tr>
      </table>
      <div class="tech-only"><p style="font-size:.86rem">Circuit: apă-glicol 50 %, debit ≈ 30 – 40 l/min per rack, chiller 40 – 60 kW per container (COP ≈ 3), plăci de răcire sub celule, temperatura de intrare 18 – 25 °C. Căldura de disipat la 0,25C ≈ I²R: 78,5 A² × 0,083 Ω (416 celule × 0,2 mΩ) ≈ 0,5 kW per rack, plus pierderile de busbar; la 0,5C de 4 ori mai mult.</p></div>
      <h4>Temperatura exterioară</h4>
      <div class="field"><span class="lab"><span>T exterior</span><output id="tOut">20 °C</output></span><input type="range" id="tSlider" min="-25" max="40" value="20"></div>
      <div class="simkpis"><div class="kpi"><span class="v" id="tPow">100 %</span><span class="l">Putere admisă</span></div><div class="kpi"><span class="v" id="tAux">38 kW</span><span class="l">Consum auxiliar</span></div><div class="kpi"><span class="v" id="tLife">1,00×</span><span class="l">Factor durată de viață</span></div><div class="kpi"><span class="v" id="tCell">25 °C</span><span class="l">T celule țintă</span></div></div>
      <p id="tText" style="font-size:.84rem"></p>
    </div>
  </div>
</section>

<!-- ═══════════════════════ 9. INCENDIU ═══════════════════════ -->
<section class="sec" id="incendiu">
  <div class="sec-head">
    <div><div class="kicker">9 · Componente</div><h2>Siguranța la incendiu</h2><p class="lead">Ambalarea termică (thermal runaway) este riscul specific bateriilor litiu-ion: o celulă supraîncălzită se auto-alimentează cu căldură și degajă gaze inflamabile. Protecția este un lanț: detecție timpurie → oprire electrică → ventilare → stingere → bariere care opresc propagarea.</p></div>
  </div>
  <div class="grid g2">
    <div class="anim" data-anim="firechain">
      <div class="stage" id="fireStage" style="aspect-ratio:16/10"></div>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Lanțul de protecție, cronologic</span><button class="btn sm primary" id="fireStart">▶ Pornește scenariul</button><button class="btn sm" id="fireReset">↻ Resetează</button></div>
    </div>
    <div class="card">
      <h3>Cronologia unui eveniment</h3>
      <table id="fireTable"><tr><th>Timp</th><th>Etapă</th><th>Ce se întâmplă</th></tr>
        <tr data-t="0"><td class="num">t = 0</td><td>Debut</td><td>O celulă depășește 80 – 100 °C; separatorul se topește, începe degajarea de gaze (electroliți volatili, H₂, CO, CO₂).</td></tr>
        <tr data-t="1"><td class="num">+ 5 – 30 s</td><td>Detecție off-gas</td><td>Senzorii de gaze detectează concentrații de ppm cu mult înainte de fum; BMS-ul a trimis deja alarma de temperatură.</td></tr>
        <tr data-t="2"><td class="num">+ 1 s după detecție</td><td>Oprire electrică</td><td>MBMS deschide contactoarele rack-ului, EMS oprește PCS-ul; HVAC trece pe mod de urgență.</td></tr>
        <tr data-t="3"><td class="num">+ 30 – 120 s</td><td>Detecție fum / căldură</td><td>Detectoare optice și termice confirmă; se declanșează alarma generală și notificarea pompierilor (ISU).</td></tr>
        <tr data-t="4"><td class="num">+ 2 – 5 min</td><td>Ventilare deflagrație</td><td>Clapetele și ventilatoarele evacuează gazele pentru a ține concentrația sub 25 % din limita inferioară de explozie (LEL); panourile de suprapresiune se deschid dacă este nevoie (NFPA 69).</td></tr>
        <tr data-t="5"><td class="num">+ 3 – 10 min</td><td>Stingere</td><td>Agent de stingere: aerosol condensat sau gaz inert (Novec 1230 / FK-5-1-12, azot) în container; apă prin sprinklere sau de la pompieri pentru răcire exterioară și protecția containerelor vecine.</td></tr>
        <tr data-t="6"><td class="num">ore</td><td>Răcire și supraveghere</td><td>Monitorizare termică 24 – 48 h (risc de reaprindere), izolare zonă, investigație.</td></tr>
      </table>
    </div>
  </div>
  <div class="grid g2" style="margin-top:1rem">
    <div class="anim" data-anim="runaway">
      <canvas id="runawayCanvas" width="640" height="360"></canvas>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Propagarea ambalării termice de la celulă la celulă</span><label class="chip" style="cursor:pointer"><input type="checkbox" id="barrierChk" checked style="accent-color:var(--accent)"> bariere termice</label><button class="btn sm primary" id="runawayStart">▶ Declanșează</button><button class="btn sm" id="runawayReset">↻</button></div>
    </div>
    <div class="card">
      <h3>Bariere și standarde</h3>
      <p style="font-size:.88rem">Între celule se montează foi de aerogel sau mică (2 – 3 mm), iar între module plăci ceramice; ele întârzie propagarea de la câteva secunde la zeci de minute, timp în care stingerea și ventilarea își fac efectul. Testul UL 9540A măsoară exact această propagare la nivel de celulă, modul, unitate și instalație.</p>
      <table><tr><th>Standard</th><th>Ce acoperă</th></tr>
        <tr><td><b>UL 9540</b></td><td>Siguranța sistemului BESS ca ansamblu (baterie + PCS + control).</td></tr>
        <tr><td><b>UL 9540A</b></td><td>Metoda de test a propagării ambalării termice (celulă → modul → unitate → instalație).</td></tr>
        <tr><td><b>NFPA 855</b></td><td>Instalarea sistemelor de stocare: distanțe (≥ 3 m între unități, dacă nu se demonstrează altfel prin UL 9540A), limite de energie per unitate, acces pompieri.</td></tr>
        <tr><td><b>IEC 62619</b></td><td>Siguranța celulelor și bateriilor Li-ion pentru aplicații industriale.</td></tr>
        <tr><td><b>IEC 62933</b></td><td>Seria pentru sisteme de stocare electrică: performanță (-2), siguranță (-5-2), mediu (-4).</td></tr>
        <tr><td><b>NFPA 68 / 69</b></td><td>Ventilarea deflagrației și prevenirea exploziilor (concentrația gazelor sub LEL).</td></tr>
      </table>
      <p class="tech-only" style="font-size:.84rem">În România se aplică suplimentar normativul P118 (securitate la incendiu), avizul și autorizația ISU, scenariul de securitate la incendiu, precum și cerințele asigurătorilor (de regulă UL 9540A la nivel de unitate și plan de intervenție).</p>
    </div>
  </div>
</section>

<!-- ═══════════════════════ 10. CONTAINER ═══════════════════════ -->
<section class="sec" id="container">
  <div class="sec-head">
    <div><div class="kicker">10 · Componente</div><h2>Containerul și sistemele auxiliare</h2><p class="lead">Vedere izometrică a unui container de baterii. Rotește-l cu mouse-ul (sau cu degetul), dă click pe pereți pentru a-i face transparenți și folosește etichetele pentru a evidenția rack-urile, HVAC-ul, stingerea, iluminatul și dulapul de comunicații.</p></div>
    <span class="explore-hint">click pe elementele etichetate</span>
  </div>
  <div class="grid g2">
    <div class="anim" data-anim="c3d">
      <canvas class="c3d" id="c3dCanvas" width="700" height="460"></canvas>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Container 20 ft · 12 rack-uri · 5,015 MWh</span><div class="seg sm" id="cSize"><button data-s="20" aria-pressed="true">20 ft</button><button data-s="40" aria-pressed="false">40 ft</button></div><button class="btn sm" id="cWalls">◫ Pereți transparenți</button><button class="btn sm" id="cAuto">↻ Rotire automată</button></div>
    </div>
    <div class="card">
      <div class="lbls" id="cLabels"></div>
      <div id="cInfo" style="margin-top:.6rem;font-size:.88rem"><p>Selectează un element din listă sau dă click pe el în vedere.</p></div>
      <div class="divider"></div>
      <h4>Consumul auxiliar și serviciile interne</h4>
      <p style="font-size:.86rem">Toate echipamentele „din jurul” bateriei consumă energie: HVAC, pompe, BMS, EMS, iluminat, încălzire. Alimentarea vine dintr-un <b>transformator de servicii interne</b> 20 / 0,4 kV de 100 – 160 kVA, cu UPS pentru control și comunicații.</p>
      <table><tr><th>Consumator</th><th class="num">Mediu</th><th class="num">Vârf</th></tr>
        <tr><td>HVAC / chillere (4 containere)</td><td class="num">25 kW</td><td class="num">120 kW</td></tr>
        <tr><td>Pompe circuit glicol</td><td class="num">6 kW</td><td class="num">8 kW</td></tr>
        <tr><td>BMS, EMS, SCADA, comunicații</td><td class="num">3 kW</td><td class="num">4 kW</td></tr>
        <tr><td>Răcire PCS și servicii trafo</td><td class="num">4 kW</td><td class="num">15 kW</td></tr>
        <tr><td>Iluminat, prize, supraveghere</td><td class="num">1 kW</td><td class="num">3 kW</td></tr>
        <tr><td><b>Total</b></td><td class="num"><b>≈ 39 kW (≈ 1,5 % din energie)</b></td><td class="num"><b>150 kW</b></td></tr>
      </table>
    </div>
  </div>
</section>

<!-- ═══════════════════════ 11. SIMULATOR ═══════════════════════ -->
<section class="sec" id="simulator">
  <div class="sec-head">
    <div><div class="kicker">11 · Piesa centrală</div><h2>Simulatorul de funcționare pe 24 de ore</h2><p class="lead">Alege un scenariu, apasă Play și urmărește fluxurile de energie între rețea, BESS, parcul fotovoltaic și consumator. Graficul de jos arată SoC, puterea, prețul pe PZU (piața pentru ziua următoare) și frecvența, sincronizate cu ceasul. Declanșează evenimente oricând.</p></div>
  </div>
  <div class="simtop">
    <span class="simclock" id="simClock">00:00</span>
    <button class="btn primary" id="simPlay">▶ Play</button>
    <button class="btn" id="simReset">↻ Reset</button>
    <div class="field" style="min-width:180px"><span class="lab"><span>Viteză</span><output id="simSpeedOut">10×</output></span><input type="range" id="simSpeed" min="1" max="100" value="10"></div>
    <label class="chip" style="cursor:pointer"><input type="checkbox" id="simPV" style="accent-color:var(--accent)"> parc PV 6 MWp</label>
    <label class="chip" style="cursor:pointer"><input type="checkbox" id="simLoad" style="accent-color:var(--accent)"> consumator industrial</label>
  </div>
  <div class="scen-tabs" id="scenTabs">
    <button data-s="arb" aria-pressed="true">1 · Arbitraj</button>
    <button data-s="fcr" aria-pressed="false">2 · FCR</button>
    <button data-s="afrr" aria-pressed="false">3 · aFRR / mFRR</button>
    <button data-s="peak" aria-pressed="false">4 · Peak shaving</button>
    <button data-s="pv" aria-pressed="false">5 · Cuplare cu PV</button>
    <button data-s="black" aria-pressed="false">6 · Black start / insular</button>
  </div>
  <p class="scen-desc" id="scenDesc"></p>
  <div class="row" id="scenOpts" style="margin:.3rem 0 .6rem"></div>
  <div class="simwrap">
    <div class="anim" data-anim="simflow">
      <canvas id="flowCanvas" width="620" height="440"></canvas>
      <div class="paused-badge">pauză</div>
      <div class="ctl"><span class="title">Fluxuri de energie (grosimea liniei ∝ putere)</span></div>
    </div>
    <div>
      <div class="simkpis">
        <div class="kpi"><span class="v" id="kSoc">50 %</span><span class="l">SoC</span></div>
        <div class="kpi" id="kPbox"><span class="v" id="kP">0,0 MW</span><span class="l">Putere BESS</span></div>
        <div class="kpi grid"><span class="v" id="kPrice">— lei/MWh</span><span class="l">Preț PZU</span></div>
        <div class="kpi"><span class="v" id="kF">50,000 Hz</span><span class="l">Frecvență</span></div>
        <div class="kpi"><span class="v" id="kRev">0 lei</span><span class="l" id="kRevL">Profit acumulat</span></div>
        <div class="kpi"><span class="v" id="kT">25 °C</span><span class="l">T celule</span></div>
      </div>
      <div class="anim" data-anim="simchart"><canvas id="simChart" width="620" height="330"></canvas><div class="ctl"><span class="title">Grafic live · SoC · putere · preț · frecvență</span></div></div>
      <div class="events">
        <button class="btn sm danger" data-ev="freq">⚡ Cădere de frecvență</button>
        <button class="btn sm" data-ev="price">📈 Vârf de preț</button>
        <button class="btn sm" data-ev="cloud">☁ Nor peste parcul PV</button>
        <button class="btn sm danger" data-ev="rack">🔧 Defect pe rack</button>
        <button class="btn sm" data-ev="heat">🌡 Caniculă</button>
      </div>
      <div class="alog" id="simLog" style="margin-top:.6rem;min-height:70px;max-height:130px"></div>
    </div>
  </div>
  <div class="card" style="margin-top:1rem" id="scenExtra"></div>
</section>
<!-- ═══════════════════════ 12. CALCULATOARE ═══════════════════════ -->
<section class="sec" id="calc">
  <div class="sec-head">
    <div><div class="kicker">12 · Instrumente</div><h2>Calculatoare și parametri interactivi</h2><p class="lead">Dimensionare, randament dus-întors, degradare și durată de viață, C-rate și un model economic orientativ. Toate valorile sunt editabile; cele economice sunt estimative și nu constituie o ofertă.</p></div>
  </div>

  <div class="card">
    <h3>Dimensionare</h3>
    <div class="calc">
      <div class="inputs">
        <div class="two">
          <div class="field"><span class="lab"><span>Putere la PCC (MW)</span></span><input type="number" id="szP" value="5" min="0.5" max="200" step="0.5"></div>
          <div class="field"><span class="lab"><span>Durată (h)</span></span><input type="number" id="szH" value="4" min="0.5" max="10" step="0.5"></div>
        </div>
        <div class="two">
          <div class="field"><span class="lab"><span>Energie utilizabilă dorită la PCC (MWh)</span></span><input type="number" id="szE" value="20" step="0.5" readonly style="opacity:.8"></div>
          <div class="field"><span class="lab"><span>Marjă de supradimensionare DC (%)</span></span><input type="number" id="szMargin" value="0" min="0" max="30" step="1"></div>
        </div>
        <p class="muted" style="font-size:.8rem">Blocuri de referință: rack 418 kWh · container 12 rack-uri (5,015 MWh) · PCS 2,5 MW · transformator 2,75 MVA. Marja DC se adaugă pentru a compensa fereastra de SoC și degradarea în primii ani.</p>
      </div>
      <div class="outs" id="szOut"></div>
    </div>
  </div>

  <div class="grid g2" style="margin-top:1rem">
    <div class="card">
      <h3>Randament dus-întors (RTE – round-trip efficiency)</h3>
      <div class="anim" data-anim="rte"><canvas id="rteCanvas" width="560" height="300"></canvas><div class="ctl"><span class="title">Diagramă cascadă: de la 100 % energie încărcată la energia livrată</span></div></div>
      <div class="two" style="margin-top:.5rem">
        <div class="field"><span class="lab"><span>Pierderi celule (dus-întors)</span><output id="rCellOut">3,0 %</output></span><input type="range" id="rCell" min="1" max="8" step="0.5" value="3"></div>
        <div class="field"><span class="lab"><span>Pierderi PCS (per sens)</span><output id="rPcsOut">2,0 %</output></span><input type="range" id="rPcs" min="1" max="4" step="0.25" value="2"></div>
        <div class="field"><span class="lab"><span>Pierderi transformator (per sens)</span><output id="rTrOut">0,8 %</output></span><input type="range" id="rTr" min="0.3" max="2" step="0.1" value="0.8"></div>
        <div class="field"><span class="lab"><span>Consum auxiliar</span><output id="rAuxOut">1,5 %</output></span><input type="range" id="rAux" min="0.5" max="5" step="0.25" value="1.5"></div>
      </div>
      <p class="tech-only" style="font-size:.84rem">RTE = (1 − p<sub>cel</sub>) · (1 − p<sub>PCS</sub>)² · (1 − p<sub>tr</sub>)² · (1 − p<sub>aux</sub>). Valoarea garantată contractual se măsoară la PCC, la un profil de test definit (ex. 0,25C, 25 °C), conform IEC 62933-2-1.</p>
    </div>
    <div class="card">
      <h3>C-rate: cât de repede se încarcă și se descarcă</h3>
      <div class="anim" data-anim="crate"><canvas id="crateCanvas" width="560" height="300"></canvas><div class="ctl"><span class="title">0,25C = 4 h · 0,5C = 2 h · 1C = 1 h</span><div class="seg sm" id="crateSel"><button data-c="0.25" aria-pressed="true">0,25C</button><button data-c="0.5" aria-pressed="false">0,5C</button><button data-c="1" aria-pressed="false">1C</button></div></div></div>
      <p id="crateText" style="font-size:.86rem"></p>
      <p class="tech-only" style="font-size:.84rem">Căldura disipată crește cu pătratul curentului (P = I²R): la 1C este de 16 ori mai mare decât la 0,25C. Degradarea pe ciclu crește și ea (aprox. liniar cu C-rate la LFP, între 0,25C și 1C), iar randamentul scade cu 1 – 3 puncte procentuale.</p>
    </div>
  </div>

  <div class="card" style="margin-top:1rem">
    <h3>Degradare și durată de viață</h3>
    <div class="calc">
      <div class="inputs">
        <div class="field"><span class="lab"><span>Adâncime de descărcare (DoD)</span><output id="dDodOut">90 %</output></span><input type="range" id="dDod" min="20" max="100" step="5" value="90"></div>
        <div class="field"><span class="lab"><span>Cicluri pe zi</span><output id="dCycOut">1,0</output></span><input type="range" id="dCyc" min="0.25" max="3" step="0.25" value="1"></div>
        <div class="field"><span class="lab"><span>Temperatura medie a celulelor</span><output id="dTOut">25 °C</output></span><input type="range" id="dT" min="10" max="45" step="1" value="25"></div>
        <div class="field"><span class="lab"><span>C-rate</span><output id="dCOut">0,25C</output></span><input type="range" id="dC" min="0.1" max="1" step="0.05" value="0.25"></div>
        <div class="field"><span class="lab"><span>Prag de sfârșit de viață (EoL)</span><output id="dEolOut">70 %</output></span><input type="range" id="dEol" min="60" max="85" step="1" value="70"></div>
        <label class="chip" style="cursor:pointer;width:max-content"><input type="checkbox" id="dAug" style="accent-color:var(--accent)"> augmentare (adăugare de capacitate) la atingerea pragului</label>
        <div class="outs" id="degOut" style="margin-top:.3rem"></div>
      </div>
      <div>
        <div class="anim" data-anim="deg"><canvas id="degCanvas" width="620" height="330"></canvas><div class="ctl"><span class="title">Curba SoH pe 20 de ani (model semi-empiric: îmbătrânire calendaristică + ciclică)</span></div></div>
        <p class="tech-only" style="font-size:.84rem">SoH(t) = 1 − k<sub>cal</sub>·e<sup>(T−25)/θ</sup>·√t − k<sub>cyc</sub>·f(DoD)·g(C)·N<sub>eq</sub>(t). Garanțiile tipice: 70 % SoH după 15 ani la 1 ciclu/zi, cu profil de temperatură definit; augmentarea restabilește capacitatea la valoarea contractată.</p>
      </div>
    </div>
  </div>

  <div class="card" style="margin-top:1rem">
    <h3>Model economic (orientativ)</h3>
    <div class="note warn"><b>Valori orientative.</b> Prețurile echipamentelor, ale energiei și ale serviciilor de sistem variază semnificativ în timp; modelul servește doar înțelegerii structurii costurilor și veniturilor. Curs de referință: 1 EUR ≈ 5,0 lei.</div>
    <div class="calc">
      <div class="inputs">
        <h4>CAPEX pe componente (mii EUR)</h4>
        <div class="capex-list" id="capexList"></div>
        <h4>OPEX și finanțare</h4>
        <div class="two">
          <div class="field"><span class="lab"><span>OPEX anual (% din CAPEX)</span></span><input type="number" id="ecOpex" value="2" step="0.25"></div>
          <div class="field"><span class="lab"><span>Rată de actualizare (%)</span></span><input type="number" id="ecRate" value="8" step="0.5"></div>
          <div class="field"><span class="lab"><span>Durată de analiză (ani)</span></span><input type="number" id="ecYears" value="15" step="1"></div>
          <div class="field"><span class="lab"><span>Cicluri complete pe an</span></span><input type="number" id="ecCycles" value="330" step="10"></div>
          <div class="field"><span class="lab"><span>Preț mediu energie încărcată (lei/MWh)</span></span><input type="number" id="ecBuy" value="300" step="10"></div>
          <div class="field"><span class="lab"><span>Degradare venit anual (%)</span></span><input type="number" id="ecDeg" value="1.5" step="0.5"></div>
        </div>
        <h4>Venituri anuale pe servicii (mii lei)</h4>
        <div class="two">
          <div class="field"><span class="lab"><span>Arbitraj PZU / PI</span></span><input type="number" id="rvArb" value="2200" step="100"></div>
          <div class="field"><span class="lab"><span>FCR (capacitate)</span></span><input type="number" id="rvFcr" value="1800" step="100"></div>
          <div class="field"><span class="lab"><span>aFRR / mFRR (capacitate + energie)</span></span><input type="number" id="rvAfrr" value="1500" step="100"></div>
          <div class="field"><span class="lab"><span>Alte venituri (reactiv, congestii)</span></span><input type="number" id="rvOther" value="200" step="50"></div>
        </div>
      </div>
      <div>
        <div class="anim" data-anim="donut"><canvas id="donutCanvas" width="560" height="300"></canvas><div class="ctl"><span class="title">Structura CAPEX (diagramă donut)</span></div></div>
        <div class="outs" id="ecOut" style="margin-top:.6rem"></div>
        <p class="tech-only" style="font-size:.84rem;margin-top:.5rem">LCOS = [CAPEX + Σ<sub>t</sub> (OPEX<sub>t</sub> + cost încărcare<sub>t</sub>) / (1+r)<sup>t</sup>] / [Σ<sub>t</sub> E<sub>livrat,t</sub> / (1+r)<sup>t</sup>]. Durata de recuperare simplă = CAPEX / (venit anual − OPEX − cost încărcare). Nu include taxe, dobânzi, asigurări, dezafectare.</p>
      </div>
    </div>
  </div>
</section>

<!-- ═══════════════════════ 13. SLD ═══════════════════════ -->
<section class="sec" id="sld">
  <div class="sec-head">
    <div><div class="kicker">13 · Schema</div><h2>Schema monofilară (SLD – single line diagram)</h2><p class="lead">Schema electrică completă a sistemului, de la rack-uri la punctul de racordare. Trece cu mouse-ul peste un element: se evidențiază și în vederea izometrică a amplasamentului din dreapta. Click deschide panoul de detalii.</p></div>
  </div>
  <div class="sldwrap">
    <div class="anim"><div class="stage sld" id="sldStage" style="aspect-ratio:4/3"></div><div class="ctl"><span class="title" id="sldTitle">Schema monofilară · hover pentru evidențiere</span></div></div>
    <div class="anim" data-anim="site3d"><canvas class="c3d" id="siteCanvas" width="560" height="420"></canvas><div class="paused-badge">pauză</div><div class="ctl"><span class="title">Amplasament izometric (rotește cu mouse-ul)</span></div></div>
  </div>
</section>

<!-- ═══════════════════════ 14. CICLUL DE VIAȚĂ ═══════════════════════ -->
<section class="sec" id="ciclu">
  <div class="sec-head">
    <div><div class="kicker">14 · Proiect</div><h2>Ciclul de viață al proiectului</h2><p class="lead">De la idee la reciclare: etapele unui proiect BESS în România, cu durate tipice și livrabile. Dă click pe fiecare etapă.</p></div>
  </div>
  <div class="timeline" id="timeline"></div>
  <div class="card" id="tlInfo"></div>
</section>

<!-- ═══════════════════════ 15. GLOSAR ═══════════════════════ -->
<section class="sec" id="glosar">
  <div class="sec-head">
    <div><div class="kicker">15 · Resurse</div><h2>Glosar</h2><p class="lead">Termenii folosiți în explicator. Fiecare termen din text are un tooltip la trecerea cu mouse-ul.</p></div>
  </div>
  <input type="text" id="glSearch" placeholder="Caută un termen (ex. SoC, aFRR, LCOS)…" style="max-width:420px">
  <div class="glist" id="glList"></div>
</section>

<!-- ═══════════════════════ 16. QUIZ ═══════════════════════ -->
<section class="sec" id="quiz">
  <div class="sec-head">
    <div><div class="kicker">16 · Verificare</div><h2>Quiz final</h2><p class="lead">Zece întrebări cu explicații la fiecare răspuns.</p></div>
    <span class="chip" id="quizScore">Scor: 0 / 10</span>
  </div>
  <div id="quizList"></div>
  <div class="row"><button class="btn" id="quizReset">↻ Reia quizul</button></div>
</section>
</main>
<footer>
  <p>Explicator interactiv BESS 5 MW / 20 MWh · Toate valorile tehnice sunt orientative, dar coerente între secțiuni; valorile economice sunt estimative și nu constituie o ofertă. Nu înlocuiește un studiu de fezabilitate, un proiect tehnic sau documentația producătorilor.</p>
  <p>Animațiile respectă preferința „reduced motion” a sistemului de operare și se opresc automat când secțiunea nu este vizibilă.</p>
</footer>
<script>
/* ═══════════════════════════════════════════════════════════════
   DATE DE BAZĂ (coerente în toate secțiunile)
═══════════════════════════════════════════════════════════════ */
const D = {
  cell:{V:3.2,Vmin:2.5,Vmax:3.65,Ah:314,kWh:1.005,mass:5.6,dims:'174 × 72 × 207 mm',R:0.0002},
  module:{S:52,P:1,V:166.4,kWh:52.2,mass:330,dims:'≈ 1 000 × 800 × 250 mm'},
  rack:{modules:8,S:416,V:1331,Vmin:1040,Vmax:1498,kWh:418,mass:2900,dims:'≈ 2 400 × 1 300 × 1 000 mm'},
  container:{racks:12,MWh:5.015,mass:38,dims:'6,06 × 2,44 × 2,90 m (20 ft)'},
  sys:{containers:4,MWh:20.06,MW:5,pcsN:2,pcsMW:2.5,Vac:690,trN:2,trMVA:2.75,h:4,rte:0.88,racks:48},
  grid:{kV:20,f:50}
};
const COL = {chg:'#1fa06a',dis:'#f0841c',grid:'#2f6fdd',pv:'#e9b721',alarm:'#e0423b',warn:'#f0a51c',cu:'#c87533',al:'#9aa4b2',heat:'#e0423b',cold:'#2f9fdd'};
const $ = (s,r=document)=>r.querySelector(s);
const $$ = (s,r=document)=>[...r.querySelectorAll(s)];
const css = v => getComputedStyle(document.documentElement).getPropertyValue(v).trim();
const clamp=(v,a,b)=>Math.max(a,Math.min(b,v));
const lerp=(a,b,t)=>a+(b-a)*t;
const ease=t=>t<.5?4*t*t*t:1-Math.pow(-2*t+2,3)/2;
const fmt=(v,d=1)=>Number(v).toLocaleString('ro-RO',{minimumFractionDigits:d,maximumFractionDigits:d});
const fmt0=v=>Number(Math.round(v)).toLocaleString('ro-RO');
const REDUCED = matchMedia('(prefers-reduced-motion: reduce)').matches;
const SVGNS='http://www.w3.org/2000/svg';
function svgEl(tag,attrs={},parent){const e=document.createElementNS(SVGNS,tag);for(const k in attrs){if(k==='text')e.textContent=attrs[k];else if(k==='html')e.innerHTML=attrs[k];else e.setAttribute(k,attrs[k]);}if(parent)parent.appendChild(e);return e;}
function mkSVG(parent,vb){parent.innerHTML='';const s=svgEl('svg',{viewBox:vb,class:'stage',preserveAspectRatio:'xMidYMid meet'});s.style.width='100%';s.style.height='100%';parent.appendChild(s);return s;}
function ink(){return css('--ink');}function ink2(){return css('--ink2');}function ink3(){return css('--ink3');}function line(){return css('--line2');}function bg2(){return css('--bg2');}function bg3(){return css('--bg3');}function accent(){return css('--accent');}
/* canvas helper: logical coords W×H, DPR-aware */
function cv(id){const c=typeof id==='string'?$(id):id;if(!c)return null;const W=+c.getAttribute('width'),H=+c.getAttribute('height');const ctx=c.getContext('2d');return {c,ctx,W,H,prep(){const dpr=Math.min(2,devicePixelRatio||1);const cw=c.clientWidth||W;const pw=Math.round(cw*dpr),ph=Math.round(cw*dpr*H/W);if(c.width!==pw||c.height!==ph){c.width=pw;c.height=ph;}ctx.setTransform(pw/W,0,0,ph/H,0,0);ctx.clearRect(0,0,W,H);ctx.font='12px '+css('--sans');return ctx;}};}
function rr(ctx,x,y,w,h,r){ctx.beginPath();ctx.moveTo(x+r,y);ctx.arcTo(x+w,y,x+w,y+h,r);ctx.arcTo(x+w,y+h,x,y+h,r);ctx.arcTo(x,y+h,x,y,r);ctx.arcTo(x,y,x+w,y,r);ctx.closePath();}
function txt(ctx,s,x,y,o={}){ctx.save();ctx.fillStyle=o.color||ink2();ctx.font=(o.weight||'500')+' '+(o.size||12)+'px '+(o.mono?css('--mono'):css('--sans'));ctx.textAlign=o.align||'left';ctx.textBaseline=o.base||'alphabetic';ctx.fillText(s,x,y);ctx.restore();}
function heatColor(t){ /* 0..1 → albastru→verde→galben→roșu */ const stops=[[0,47,159,221],[.35,31,160,106],[.65,233,183,33],[1,224,66,59]];let a=stops[0],b=stops[stops.length-1];for(let i=0;i<stops.length-1;i++){if(t>=stops[i][0]&&t<=stops[i+1][0]){a=stops[i];b=stops[i+1];break;}}const k=(t-a[0])/((b[0]-a[0])||1);return `rgb(${Math.round(lerp(a[1],b[1],k))},${Math.round(lerp(a[2],b[2],k))},${Math.round(lerp(a[3],b[3],k))})`;}

/* ═══════════════════════════════════════════════════════════════
   MANAGER DE ANIMAȚII: play/pauză/reluare, oprire când nu e vizibil
═══════════════════════════════════════════════════════════════ */
const ANIM = {
  list:{}, io:null,
  add(name,o){
    const el=o.el||$(`[data-anim="${name}"]`); if(!el){console.warn('anim fără element',name);return;}
    const a={name,el,draw:o.draw,t:0,last:0,playing:!REDUCED&&o.autoplay!==false,visible:false,inline:el.dataset.inline==='1',onRestart:o.onRestart,static:o.static};
    this.list[name]=a;
    const ctl=el.querySelector('.ctl');
    if(ctl&&o.controls!==false){
      const bp=document.createElement('button');bp.className='btn';bp.innerHTML=a.playing?'⏸':'▶';bp.title='Play / pauză';
      bp.onclick=()=>{a.playing=!a.playing;bp.innerHTML=a.playing?'⏸':'▶';el.classList.toggle('paused',!a.playing);if(a.playing){a.last=performance.now();}};
      const br=document.createElement('button');br.className='btn';br.innerHTML='↻';br.title='Reluare';
      br.onclick=()=>{a.t=0;a.onRestart&&a.onRestart();a.playing=true;bp.innerHTML='⏸';el.classList.remove('paused');a.last=performance.now();if(!a.visible)this.step(a,0);};
      ctl.appendChild(bp);ctl.appendChild(br);a.bp=bp;
    }
    if(!a.playing)el.classList.add('paused');
    if(!this.io){this.io=new IntersectionObserver(es=>es.forEach(e=>{const an=this.list[e.target.dataset.anim];if(an){an.visible=e.isIntersecting;if(an.visible){an.last=performance.now();this.step(an,0);}}}),{threshold:.05});}
    this.io.observe(el);
    try{this.step(a,0);}catch(e){console.error(name,e);}
    return a;
  },
  step(a,dt){try{a.draw(a.t,dt);}catch(e){console.error('draw',a.name,e);a.playing=false;}},
  redraw(name){const a=this.list[name];if(a)this.step(a,0);},
  play(name,on=true){const a=this.list[name];if(!a)return;a.playing=on;a.last=performance.now();if(a.bp)a.bp.innerHTML=on?'⏸':'▶';a.el.classList.toggle('paused',!on);},
  restart(name){const a=this.list[name];if(!a)return;a.t=0;a.onRestart&&a.onRestart();this.play(name,true);},
  loop(now){for(const k in ANIM.list){const a=ANIM.list[k];if(a.visible&&a.playing){const dt=Math.min(.1,(now-(a.last||now))/1000);a.last=now;a.t+=dt;ANIM.step(a,dt);}}requestAnimationFrame(ANIM.loop);},
  redrawAll(){for(const k in this.list)this.step(this.list[k],0);}
};
requestAnimationFrame(ANIM.loop);
addEventListener('resize',()=>ANIM.redrawAll());

/* ═══════════════════════════════════════════════════════════════
   TEMĂ, MOD SIMPLU/TEHNIC, NAVIGARE, PROGRES
═══════════════════════════════════════════════════════════════ */
const root=document.documentElement;
(function(){
  const saved=localStorage.getItem('bess-theme');
  if(saved)root.dataset.theme=saved;else if(matchMedia('(prefers-color-scheme: dark)').matches)root.dataset.theme='dark';
  const b=$('#themeBtn');const up=()=>b.textContent=root.dataset.theme==='dark'?'☀️':'🌙';up();
  b.onclick=()=>{root.dataset.theme=root.dataset.theme==='dark'?'light':'dark';localStorage.setItem('bess-theme',root.dataset.theme);up();setTimeout(()=>{ANIM.redrawAll();document.dispatchEvent(new Event('themechange'));},30);};
  const m=localStorage.getItem('bess-mode');if(m)root.dataset.mode=m;
  $$('#modeSeg button').forEach(x=>{x.setAttribute('aria-pressed',x.dataset.mode===root.dataset.mode);x.onclick=()=>{root.dataset.mode=x.dataset.mode;localStorage.setItem('bess-mode',x.dataset.mode);$$('#modeSeg button').forEach(y=>y.setAttribute('aria-pressed',y===x));setTimeout(()=>ANIM.redrawAll(),30);};});
  const nav=$('#nav');$('#navToggle').onclick=()=>nav.classList.toggle('open');
  $$('#nav a').forEach(a=>a.addEventListener('click',()=>nav.classList.remove('open')));
  document.addEventListener('click',e=>{if(innerWidth<=860&&nav.classList.contains('open')&&!nav.contains(e.target)&&e.target.id!=='navToggle')nav.classList.remove('open');});
})();
const PROG={visited:new Set(JSON.parse(localStorage.getItem('bess-visited')||'[]')),total:$$('section.sec').length,
  update(){const pct=Math.round(100*this.visited.size/this.total);$('#progress').style.width=pct+'%';$('#pctText').textContent=pct+'% parcurs';$$('#nav a').forEach(a=>a.classList.toggle('done',this.visited.has(a.getAttribute('href').slice(1))));localStorage.setItem('bess-visited',JSON.stringify([...this.visited]));}};
(function(){
  const secs=$$('section.sec');
  const io=new IntersectionObserver(es=>{es.forEach(e=>{if(e.isIntersecting){$$('#nav a').forEach(a=>a.classList.toggle('active',a.getAttribute('href')==='#'+e.target.id));}});},{rootMargin:'-40% 0px -55% 0px'});
  secs.forEach(s=>io.observe(s));
  const io2=new IntersectionObserver(es=>{es.forEach(e=>{if(e.isIntersecting&&e.intersectionRatio>=.4){PROG.visited.add(e.target.id);PROG.update();}});},{threshold:[.4]});
  secs.forEach(s=>io2.observe(s));
  PROG.update();
})();

/* ═══════════════════════════════════════════════════════════════
   GLOSAR + TOOLTIP-URI
═══════════════════════════════════════════════════════════════ */
const GLOSS=[
 ['SoC','State of Charge – starea de încărcare','Procentul din capacitatea utilizabilă care este încă disponibil în baterie (0 – 100 %). Se estimează prin contorizare coulombică corectată cu tensiunea în gol.'],
 ['SoH','State of Health – starea de sănătate','Raportul dintre capacitatea actuală și cea inițială (sau rezistența internă). Sfârșitul de viață se declară de regulă la 70 – 80 % SoH.'],
 ['SoP','State of Power – puterea admisă','Puterea maximă de încărcare / descărcare pe care BMS-ul o permite acum, în funcție de tensiune, temperatură și SoC.'],
 ['DoD','Depth of Discharge – adâncimea de descărcare','Fracțiunea din capacitate folosită într-un ciclu (ex. 90 % = de la 95 % la 5 % SoC). DoD mai mic → mai multe cicluri.'],
 ['C-rate','rata de încărcare / descărcare','Curentul raportat la capacitate: 1C descarcă bateria într-o oră, 0,25C în 4 ore. Sistemul de referință lucrează la 0,25C.'],
 ['RTE','Round-Trip Efficiency – randament dus-întors','Energia livrată împărțită la energia absorbită, măsurate la același punct (de regulă PCC). ≈ 88 % pentru sistemul de referință.'],
 ['PCS','Power Conversion System – sistemul de conversie a puterii','Invertorul bidirecțional care transformă curentul continuu al bateriei în curent alternativ trifazat și invers.'],
 ['BMS','Battery Management System – sistemul de management al bateriei','Electronica ierarhică (BMU → RBMS → MBMS) care măsoară, echilibrează și protejează celulele.'],
 ['EMS','Energy Management System – sistemul de management al energiei','Software-ul de nivel înalt care decide programul de încărcare / descărcare pe baza prețurilor, a semnalelor OTS și a prognozelor.'],
 ['SCADA','Supervisory Control And Data Acquisition','Sistemul de supraveghere și comandă: ecranul de dispecerat, alarme, istoric, comenzi manuale.'],
 ['PCC','Point of Common Coupling – punctul de racordare','Locul în care instalația se leagă de rețeaua publică; aici se măsoară energia decontată și se verifică cerințele de racordare.'],
 ['SEN','Sistemul Energetic Național','Rețeaua electrică interconectată a României, operată de Transelectrica (transport) și de operatorii de distribuție.'],
 ['FCR','Frequency Containment Reserve – rezerva de stabilizare a frecvenței','Răspuns automat, proporțional cu abaterea de frecvență, activat în ≤ 30 s; fostul „reglaj primar”. Banda moartă ±10 mHz, activare completă la ±200 mHz.'],
 ['aFRR','automatic Frequency Restoration Reserve – rezerva de restabilire automată','Reglaj secundar: urmărirea unui setpoint trimis de OTS la fiecare 4 s, activare completă în 5 min.'],
 ['mFRR','manual Frequency Restoration Reserve – rezerva de restabilire manuală','Reglaj terțiar: activări manuale pe blocuri de 15 min, dispuse de dispecerul OTS.'],
 ['LCOS','Levelized Cost of Storage – costul nivelat al stocării','Costul total actualizat (investiție, operare, energie de încărcare) împărțit la energia totală actualizată livrată, în lei sau EUR per MWh.'],
 ['augmentare','augmentation','Adăugarea de rack-uri sau containere noi după câțiva ani de operare pentru a compensa degradarea și a readuce capacitatea la valoarea contractată.'],
 ['LFP','Lithium Iron Phosphate – litiu-fier-fosfat (LiFePO₄)','Chimia de catod standard pentru stocare staționară: stabilă termic, durată lungă de viață, fără cobalt și nichel.'],
 ['NMC','Nichel-Mangan-Cobalt','Chimie de catod cu densitate energetică mare, folosită în vehicule electrice; mai puțin stabilă termic decât LFP.'],
 ['HVAC','Heating, Ventilation and Air Conditioning','Sistemul de încălzire, ventilare și climatizare al containerului: chillere, pompe, plăci de răcire.'],
 ['PZU','Piața pentru Ziua Următoare','Piața spot operată de OPCOM, pe care se tranzacționează energia pe intervale orare (din 2025, sferturi de oră) pentru ziua următoare.'],
 ['OTS','Operatorul de Transport și de Sistem','Transelectrica: operează rețeaua de 220 / 400 kV, piața de echilibrare și serviciile de sistem.'],
 ['OD','Operatorul de Distribuție','Companiile care operează rețelele de 0,4 – 110 kV (ex. Distribuție Energie Electrică Romania, E-Distribuție, Delgaz Grid, Distribuție Oltenia).'],
 ['ATR','Aviz Tehnic de Racordare','Documentul emis de operatorul de rețea care stabilește soluția și condițiile tehnice de racordare.'],
 ['PIF','Punere În Funcțiune','Etapa de energizare și testare finală a instalației, urmată de certificatul de racordare.'],
 ['IGBT','Insulated Gate Bipolar Transistor','Tranzistorul de putere care comută în PCS la kHz; blocuri de 1 700 V pentru sisteme de 1 500 V DC.'],
 ['PWM','Pulse Width Modulation – modulație în lățime de impuls','Tehnica prin care impulsuri de lățime variabilă reproduc, după filtrare, o undă sinusoidală.'],
 ['LCL','filtru inductanță-capacitate-inductanță','Filtrul de ieșire al PCS-ului care netezește forma de undă PWM și limitează armonicile.'],
 ['PLL','Phase-Locked Loop – buclă de sincronizare','Circuitul prin care un invertor grid-following urmărește faza și frecvența tensiunii rețelei.'],
 ['CAN','Controller Area Network','Magistrala de comunicație robustă, folosită între nivelurile BMS-ului.'],
 ['BMU','Battery Monitoring Unit','Placa de măsură la nivel de modul: tensiuni de celulă, temperaturi, echilibrare.'],
 ['RBMS','Rack BMS (BCU – Battery Control Unit)','Controlerul de rack: agregă BMU-urile, măsoară curentul, comandă contactoarele.'],
 ['MBMS','Master BMS (BAU – Battery Array Unit)','Controlerul de sistem / container: agregă rack-urile, limitează puterea și comunică cu EMS și PCS.'],
 ['OCV','Open Circuit Voltage – tensiunea în gol','Tensiunea celulei în repaus, fără curent; depinde de SoC și servește la corectarea estimării.'],
 ['THD','Total Harmonic Distortion','Distorsiunea armonică totală a curentului sau tensiunii; limitată la < 3 – 5 % la PCC.'],
 ['LVRT','Low Voltage Ride-Through','Capacitatea PCS-ului de a rămâne conectat la goluri de tensiune, conform normei de racordare.'],
 ['grid-forming','formarea rețelei','Mod de control în care invertorul impune tensiunea și frecvența (sursă de tensiune), permițând funcționare insulară și black start.'],
 ['grid-following','urmărirea rețelei','Mod de control în care invertorul injectează curent sincronizat cu o rețea existentă (sursă de curent).'],
 ['thermal runaway','ambalare termică','Reacție exotermă auto-întreținută într-o celulă supraîncălzită, cu degajare de gaze inflamabile; riscul specific bateriilor Li-ion.'],
 ['peak shaving','reducerea vârfurilor de consum','Descărcarea bateriei în orele de consum maxim ale unui consumator pentru a reduce puterea absorbită din rețea și tarifele de putere.'],
 ['black start','pornire de la zero','Capacitatea de a energiza o rețea complet căzută fără sursă externă; necesită PCS grid-forming.'],
 ['derating','limitarea puterii','Reducerea puterii admise din cauza temperaturii, a SoC-ului extrem sau a unui defect.'],
 ['busbar','bară colectoare','Bara de cupru sau aluminiu care leagă celulele / modulele în serie sau paralel.'],
 ['MSD','Manual Service Disconnect','Izolatorul manual al rack-ului, pentru separare vizibilă la mentenanță.'],
 ['UL 9540A','test de propagare a ambalării termice','Metodă de test (UL) care măsoară dacă și cum se propagă ambalarea termică de la celulă la modul, unitate și instalație.'],
 ['CAPEX','Capital Expenditure – investiție','Costul total de investiție: echipamente, construcție, racordare, proiectare.'],
 ['OPEX','Operational Expenditure – cost de operare','Costuri anuale: mentenanță, asigurări, monitorizare, consum auxiliar, taxe.'],
 ['Modbus TCP','protocol industrial','Protocol simplu, pe Ethernet, cu registre; standard de facto între EMS, PCS, BMS și HVAC.'],
 ['IEC 61850','standard de comunicație în stații','Modelare orientată pe obiect și mesaje rapide (GOOSE) pentru relee și automatizări de stație.'],
 ['IEC 60870-5-104','protocol de telecomandă','Protocolul standard între instalații și dispeceratele OTS / OD, pe TCP/IP.'],
 ['LEL','Lower Explosive Limit – limita inferioară de explozie','Concentrația minimă de gaz inflamabil în aer la care este posibilă aprinderea; ventilarea ține concentrația sub 25 % LEL.'],
 ['VCB','Vacuum Circuit Breaker – întrerupător în vid','Întrerupătorul de MT care întrerupe curenții de sarcină și de defect, comandat de releul de protecție.'],
 ['PV','fotovoltaic (photovoltaic)','Parc solar; în scenariul de cuplare, surplusul de la prânz se stochează și se livrează seara.'],
 ['ISU','Inspectoratul pentru Situații de Urgență','Autoritatea română care avizează și autorizează securitatea la incendiu și intervine în caz de incendiu.'],
];
const GL={};GLOSS.forEach(g=>GL[g[0].toLowerCase()]=g);
function buildGlossary(){
  const list=$('#glList');const render=q=>{list.innerHTML='';GLOSS.filter(g=>!q||g.join(' ').toLowerCase().includes(q)).sort((a,b)=>a[0].localeCompare(b[0])).forEach(g=>{const d=document.createElement('div');d.className='gl';d.innerHTML=`<b>${g[0]}</b><span class="muted" style="font-size:.78rem">${g[1]}</span><div>${g[2]}</div>`;list.appendChild(d);});if(!list.children.length)list.innerHTML='<div class="gl">Niciun termen găsit.</div>';};
  render('');$('#glSearch').addEventListener('input',e=>render(e.target.value.trim().toLowerCase()));
}
function wrapTerms(){
  const terms=GLOSS.map(g=>g[0]).sort((a,b)=>b.length-a.length);
  const re=new RegExp('(?<![\\p{L}\\p{N}-])('+terms.map(t=>t.replace(/[.*+?^${}()|[\]\\]/g,'\\$&')).join('|')+')(?![\\p{L}\\p{N}-])','gu');
  const walker=document.createTreeWalker($('main'),NodeFilter.SHOW_TEXT,{acceptNode(n){const p=n.parentElement;if(!p)return 2;if(p.closest('#glosar,h1,h2,h3,h4,.tt,script,style,button,.kicker,.lvl-label,.scada,svg,.tag,.no-tt,input,select,option,.alog'))return 2;if(!re.test(n.nodeValue)){re.lastIndex=0;return 2;}re.lastIndex=0;return 1;}});
  const nodes=[];while(walker.nextNode())nodes.push(walker.currentNode);
  nodes.forEach(n=>{const frag=document.createDocumentFragment();let last=0;n.nodeValue.replace(re,(m,t,off)=>{frag.appendChild(document.createTextNode(n.nodeValue.slice(last,off)));const s=document.createElement('span');s.className='tt';s.dataset.t=t.toLowerCase();s.textContent=t;frag.appendChild(s);last=off+m.length;});frag.appendChild(document.createTextNode(n.nodeValue.slice(last)));n.parentNode.replaceChild(frag,n);});
}
(function(){const tip=$('#tip');let cur=null;
  const show=(el)=>{const g=GL[el.dataset.t];if(!g)return;tip.innerHTML=`<b>${g[0]} · ${g[1]}</b>${g[2]}`;tip.classList.add('show');const r=el.getBoundingClientRect();const tw=Math.min(320,innerWidth-16);tip.style.maxWidth=tw+'px';let x=clamp(r.left,8,innerWidth-tw-8),y=r.bottom+8;tip.style.left=x+'px';tip.style.top=y+'px';requestAnimationFrame(()=>{const th=tip.offsetHeight;if(y+th>innerHeight-8)tip.style.top=(r.top-th-8)+'px';});cur=el;};
  const hide=()=>{tip.classList.remove('show');cur=null;};
  document.addEventListener('mouseover',e=>{const t=e.target.closest('.tt');if(t&&t!==cur)show(t);else if(!t&&cur)hide();});
  document.addEventListener('click',e=>{const t=e.target.closest('.tt');if(t){if(cur===t)hide();else show(t);}else if(cur)hide();});
  addEventListener('scroll',()=>{if(cur)hide();},{passive:true});
})();

/* ═══════════════════════════════════════════════════════════════
   PANOU DE EXPLORARE LIBERĂ
═══════════════════════════════════════════════════════════════ */
const INFO={
 catod:{t:'Catodul (LiFePO₄)',s:'Electrodul pozitiv: o pastă de litiu-fier-fosfat depusă pe folie de aluminiu. Aici „locuiesc” ionii de litiu când celula este descărcată.',x:'Material activ LiFePO₄ (olivină), grosime strat ≈ 100 – 150 µm pe ambele fețe ale foliei de Al de 12 – 15 µm. Potențial ≈ 3,4 V vs Li/Li⁺, capacitate specifică ≈ 160 mAh/g. Structura olivinei leagă puternic oxigenul, de unde stabilitatea termică superioară.',kv:[['Colector','Al 12 – 15 µm'],['Capacitate specifică','≈ 160 mAh/g'],['Debut descompunere','> 250 °C']]},
 anod:{t:'Anodul de grafit',s:'Electrodul negativ: grafit pe folie de cupru. La încărcare, ionii de litiu se intercalează între straturile de grafit (LiC₆).',x:'Grafit natural / sintetic, capacitate specifică ≈ 350 mAh/g, pe folie de Cu de 6 – 8 µm. Potențial ≈ 0,1 V vs Li/Li⁺. La temperaturi sub 0 °C, încărcarea rapidă provoacă depunere de litiu metalic (plating), de aceea BMS-ul interzice încărcarea sub 0 – 5 °C.',kv:[['Colector','Cu 6 – 8 µm'],['Capacitate specifică','≈ 350 mAh/g'],['Risc','litiu metalic la < 0 °C']]},
 separator:{t:'Separatorul',s:'O membrană poroasă foarte subțire care ține electrozii la distanță (altfel ar fi scurtcircuit), dar lasă ionii să treacă.',x:'Poliolefină (PE/PP) de 12 – 20 µm, porozitate ≈ 40 %, adesea acoperită ceramic (Al₂O₃) pentru stabilitate dimensională. La ≈ 130 °C porii se închid (shutdown), iar la ≈ 160 °C se topește – de aici debutul ambalării termice.',kv:[['Grosime','12 – 20 µm'],['Shutdown','≈ 130 °C'],['Topire','≈ 160 °C']]},
 electrolit:{t:'Electrolitul',s:'Lichidul care umple porii și permite ionilor de litiu să circule între electrozi. Este inflamabil, de aceea există supapa de siguranță și sistemul de stingere.',x:'Sare LiPF₆ ≈ 1 mol/l în amestec de carbonați (EC/DMC/EMC) + aditivi (VC, FEC) pentru formarea stratului SEI. Conductivitate ≈ 10 mS/cm la 25 °C, scade puternic sub 0 °C.',kv:[['Sare','LiPF₆ 1 M'],['Solvenți','EC / DMC / EMC'],['Punct de aprindere','≈ 30 °C (solvenți)']]},
 colal:{t:'Colectorul de curent – aluminiu (+)',s:'Folia de aluminiu pe care este depus catodul; conduce electronii către borna pozitivă.',x:'Aluminiu 12 – 15 µm; nu poate fi folosit la anod fiindcă formează aliaj cu litiul la potențial scăzut. Sudură ultrasonică la tab-uri.',kv:[['Material','Al 99,5 %'],['Grosime','12 – 15 µm']]},
 colcu:{t:'Colectorul de curent – cupru (−)',s:'Folia de cupru pe care este depus grafitul; conduce electronii către borna negativă.',x:'Cupru electrolitic 6 – 8 µm; oxidarea la supradescărcare (< 2 V) dizolvă cuprul, de unde limita de 2,5 V.',kv:[['Material','Cu electrolitic'],['Grosime','6 – 8 µm']]},
 carcasa:{t:'Carcasa prismatică',s:'Cutie de aluminiu sudată cu laser, care conține „ruloul” de electrozi (jelly roll) și electrolitul.',x:'Aluminiu 0,6 – 0,8 mm, format 174 × 72 × 207 mm, umplere cu electrolit sub vid, presiune de lucru < 0,3 MPa. Carcasa este la potențialul bornei pozitive sau izolată, în funcție de producător.',kv:[['Format','174 × 72 × 207 mm'],['Masă celulă','≈ 5,6 kg']]},
 vent:{t:'Supapa de siguranță (vent)',s:'Un disc calibrat care se rupe la presiune mare și lasă gazele să iasă controlat, evitând explozia carcasei.',x:'Disc de rupere la 0,4 – 0,8 MPa; gazele (CO, H₂, CO₂, hidrocarburi, HF) sunt dirijate spre canalul de evacuare al modulului și detectate de senzorii off-gas. Deschiderea supapei marchează, de regulă, începutul ambalării termice.',kv:[['Presiune de deschidere','0,4 – 0,8 MPa'],['Gaze','H₂, CO, CO₂, C₂H₄, HF']]},
 busbar:{t:'Barele colectoare (busbars)',s:'Plăcuțe de aluminiu sudate cu laser care leagă bornele celulelor în serie.',x:'Al sau Cu, secțiune dimensionată la 0,5C continuu (157 A) cu creștere de temperatură < 20 K; sudură laser pe terminale, senzori NTC pe fiecare al 4-lea busbar.',kv:[['Material','Al / Cu'],['Curent','157 A continuu']]},
 ntc:{t:'Senzorii de temperatură',s:'Mici termistoare lipite pe celule și pe barele colectoare, citite de placa BMU.',x:'NTC 10 kΩ, precizie ±1 °C, 8 – 16 per modul; fereastra admisă: 0 – 55 °C încărcare, −20 – 55 °C descărcare.',kv:[['Tip','NTC 10 kΩ'],['Număr / modul','8 – 16']]},
 plate:{t:'Placa de răcire',s:'O placă de aluminiu cu canale interne prin care circulă apă-glicol; stă sub celule și preia căldura.',x:'Aluminiu extrudat, canale serpentină, pastă termoconductoare (gap filler, 2 – 3 W/mK) între celule și placă; debit ≈ 30 – 40 l/min per rack, ΔT intrare-ieșire 3 – 5 K.',kv:[['Agent','apă-glicol 50 %'],['Debit','30 – 40 l/min per rack']]},
 contactor:{t:'Contactoarele principale',s:'Întrerupătoare electromagnetice care leagă sau desfac rack-ul de magistrala DC, comandate de BMS.',x:'Contactoare DC 1 500 V / 400 – 600 A, cu cameră de stingere a arcului; uzură limitată la ≈ 100 – 200 deschideri în sarcină, de aceea deschiderea la curent se face doar în urgență.',kv:[['Tensiune','1 500 V DC'],['Curent','400 – 600 A']]},
 fuse:{t:'Siguranța fuzibilă DC',s:'Protecția de ultimă instanță la scurtcircuit, care întrerupe curenți de zeci de kA.',x:'Siguranță gR / aR 1 500 V DC, 250 – 400 A, capacitate de rupere ≥ 50 kA, coordonată cu curentul de scurtcircuit al rack-ului (≈ 10 – 15 kA).',kv:[['Calibru','250 – 400 A'],['Capacitate de rupere','≥ 50 kA']]},
 precharge:{t:'Circuitul de preîncărcare',s:'Un rezistor și un contactor mic care încarcă lent condensatoarele invertorului înainte de închiderea contactorului principal, evitând un curent de șoc.',x:'R ≈ 30 – 60 Ω, 100 – 300 W (impuls), contactor de 20 – 40 A; timp ≈ 5τ = 5·R·C ≈ 1 – 2 s pentru C ≈ 5 – 10 mF.',kv:[['Rezistor','30 – 60 Ω'],['Durată','1 – 2 s']]},
 msd:{t:'Izolatorul manual (MSD)',s:'Un mâner / conector care se scoate pentru a separa vizibil rack-ul la lucrări.',x:'Separator manual cu siguranță integrată și interblocare (interlock) care anunță BMS-ul; obligatoriu pentru lucrul în siguranță (LOTO).',kv:[['Funcție','separare vizibilă'],['Interlock','da, către BMS']]},
 isomon:{t:'Monitorul de izolație',s:'Măsoară continuu rezistența de izolație dintre polii DC și masă.',x:'Monitor IMD conform IEC 61557-8, praguri: avertizare 1 000 Ω/V, alarmă 500 Ω/V, declanșare 100 Ω/V; esențial fiindcă sistemul DC este IT (neîmpământat).',kv:[['Standard','IEC 61557-8'],['Declanșare','100 Ω/V']]},
 bmu:{t:'BMU – unitatea de monitorizare a modulului',s:'Placa electronică de pe fiecare modul care citește cele 52 de tensiuni și temperaturile și face echilibrarea.',x:'AFE cu 12 – 18 canale per cip (ex. 3 – 4 cipuri pentru 52 celule), rezoluție 16 bit, ±2 mV; echilibrare pasivă 100 – 200 mA; alimentare din celule; izolare galvanică a CAN.',kv:[['Canale','52 V + 8 – 16 T'],['Precizie','±2 – 5 mV']]},
 rbms:{t:'RBMS / BCU – controlerul de rack',s:'Adună datele celor 8 BMU, măsoară curentul rack-ului, comandă contactoarele și calculează SoC/SoH de rack.',x:'MCU cu CAN × 2, senzor Hall ±500 A, IMD integrat, comandă precharge + contactoare, jurnal de evenimente, algoritm SoC (coulomb + OCV + filtru Kalman extins).',kv:[['Intrări','8 BMU, I, R_iso'],['Ieșiri','contactoare, limite SoP']]},
 mbms:{t:'MBMS / BAU – controlerul de sistem',s:'Agregă cele 12 rack-uri ale containerului, calculează limitele de putere pentru PCS și raportează la EMS.',x:'Agregare SoC ponderat cu capacitatea, limite de curent = Σ limite rack online, gestionare paralelism (echilibrare rack-uri cu SoC diferit la conectare), Modbus TCP server, interfață HVAC / stingere.',kv:[['Rack-uri','12 per container'],['Ciclu','1 s către EMS']]},
 igbt:{t:'Tranzistorii IGBT',s:'Cele șase „întrerupătoare electronice” care decupează tensiunea continuă în impulsuri.',x:'Module IGBT 1 700 V / 1 400 – 1 800 A (sau SiC MOSFET la frecvențe mai mari), răcite cu lichid, frecvență de comutație 2 – 4 kHz, pierderi de comutație + conducție ≈ 1 – 1,5 % din putere.',kv:[['Tensiune','1 700 V'],['f comutație','2 – 4 kHz']]},
 lcl:{t:'Filtrul LCL',s:'Bobine și condensatoare care transformă impulsurile în sinusoidă curată.',x:'L₁ (invertor) ≈ 100 – 200 µH, C ≈ 100 – 300 µF cu rezistor de amortizare, L₂ (rețea) ≈ 30 – 60 µH; frecvență de rezonanță între 10·f₁ și f_sw/2; THD curent < 3 %.',kv:[['THD curent','< 3 %'],['Rezonanță','≈ 500 – 1 000 Hz']]},
 dclink:{t:'Magistrala DC (DC link)',s:'Condensatoarele și barele care leagă bateriile de invertor și netezesc tensiunea continuă.',x:'Condensatoare film 5 – 10 mF, 1 500 V; aici se închide circuitul de preîncărcare; tensiune de lucru 1 000 – 1 500 V.',kv:[['Capacitate','5 – 10 mF'],['Tensiune','1 000 – 1 500 V']]},
 wlv:{t:'Înfășurarea de joasă tensiune (690 V)',s:'Bobina cu puține spire și conductor gros, legată la PCS.',x:'Conexiune stea cu neutru (yn) sau triunghi, curent nominal 2 300 A, conductor folie de Al/Cu.',kv:[['Tensiune','690 V'],['Curent','2 300 A']]},
 whv:{t:'Înfășurarea de medie tensiune (20 kV)',s:'Bobina cu multe spire și conductor subțire, legată la celula de MT.',x:'Conexiune triunghi (D), curent nominal 79 A per transformator, izolație ulei sau rășină, nivel de izolație 24 kV / 125 kV BIL.',kv:[['Tensiune','20 kV'],['Curent','79 A']]},
 core:{t:'Miezul magnetic',s:'Tole de oțel-siliciu care canalizează fluxul magnetic între cele două înfășurări.',x:'Tole orientate cu grăunți (GO), 0,23 – 0,3 mm, pierderi în gol ≈ 2,4 kW (sau miez amorf pentru pierderi la jumătate); inducție de lucru 1,6 – 1,7 T.',kv:[['Pierderi în gol','≈ 2,4 kW'],['Inducție','1,6 – 1,7 T']]},
 vcb:{t:'Întrerupătorul în vid (VCB)',s:'Aparatul care poate deschide circuitul de 20 kV chiar și în caz de scurtcircuit.',x:'24 kV, 630 A, 20 kA / 3 s, mecanism cu resort, bobine de deschidere / închidere comandate de releu și de interfața de decuplare.',kv:[['Un / In','24 kV / 630 A'],['Icc','20 kA']]},
 disc:{t:'Separatorul și cuțitul de legare la pământ',s:'Separarea vizibilă și legarea la pământ pentru lucrări sigure în celulă.',x:'Separator cu 3 poziții (închis / deschis / pământ), interblocat mecanic cu întrerupătorul.',kv:[['Poziții','3'],['Interblocare','mecanică + electrică']]},
 ct:{t:'Transformatoarele de curent (TC)',s:'Reduc cei ≈ 160 A din linie la 1 – 5 A pentru relee și contor.',x:'Două miezuri: protecție 200/1 A 5P20 10 VA, măsură 200/1 A clasa 0,2S 5 VA.',kv:[['Raport','200 / 1 A'],['Clase','5P20 + 0,2S']]},
 vt:{t:'Transformatoarele de tensiune (TT)',s:'Reduc cei 20 kV la 100 V pentru relee, contor și sincronizare.',x:'20/√3 / 0,1/√3 kV, clasa 0,2 + 3P, cu siguranțe MT.',kv:[['Raport','20 000 / 100 V'],['Clasă','0,2 + 3P']]},
 relay:{t:'Releul de protecție',s:'„Judecătorul” care decide în milisecunde dacă întrerupătorul trebuie deschis.',x:'Releu numeric cu funcții ANSI 50/51, 50N/51N, 67N, 27/59, 81U/81O, 25, 32, 46; comunicație IEC 61850; curbe conform cerințelor OD; interfață de decuplare conform Ordin ANRE pentru instalațiile de stocare.',kv:[['Funcții','50/51, 67N, 27/59, 81, 25'],['Comunicație','IEC 61850']]},
 meter:{t:'Contorul de decontare',s:'Măsoară energia în ambele sensuri; pe baza lui se facturează / se plătește energia.',x:'Contor bidirecțional clasa 0,2S (activ) / 0,5 (reactiv), cu profil la 15 min, telecitire de către OD / OTS; punctul de măsură = PCC.',kv:[['Clasă','0,2S'],['Profil','15 min']]},
 pcc:{t:'Punctul de racordare (PCC)',s:'Granița dintre instalația ta și rețeaua publică. Aici se verifică toate cerințele operatorului.',x:'Definit în ATR și contractul de racordare; aici se aplică limitele de putere, cerințele de calitate (THD, flicker), reglajul Q(U) și se măsoară energia decontată.',kv:[['Tensiune','20 kV'],['Limită putere','5 MW inj. / 5 MW abs.']]},
 crack:{t:'Rack-urile de baterii',s:'12 dulapuri cu câte 8 module, legate în paralel pe magistrala DC a containerului.',x:'1P416S, 1 331 V, 418 kWh fiecare, ≈ 2,9 t, cu HV box propriu; distanță între rânduri ≈ 0,9 m pentru acces.',kv:[['Număr','12'],['Energie','12 × 418 kWh']]},
 chvac:{t:'HVAC / chiller',s:'Unitatea de răcire-încălzire montată pe peretele sau capătul containerului.',x:'Chiller 40 – 60 kW răcire, 10 – 15 kW încălzire (PTC), pompă 3 – 4 kW, dezumidificare, filtre; agent apă-glicol 50 %.',kv:[['Răcire','40 – 60 kW'],['Încălzire','10 – 15 kW']]},
 cfire:{t:'Sistemul de stingere',s:'Buteliile de agent de stingere, detectoarele și clapetele de ventilare.',x:'Aerosol condensat sau Novec 1230 (FK-5-1-12), detectoare off-gas + fum + temperatură, panou de control conform EN 54, ventilare deflagrație NFPA 69, panouri de suprapresiune.',kv:[['Agent','aerosol / Novec'],['Detecție','off-gas, fum, T']]},
 clight:{t:'Iluminat și semnalizare',s:'Iluminat de lucru și de urgență, lămpi de alarmă exterioare, butoane de oprire de urgență.',x:'LED 24 V DC pe UPS, lampă flash + sirenă exterioară, buton EPO (emergency power off) pe ușă, senzor de ușă deschisă.',kv:[['Alimentare','UPS 24 V'],['EPO','da']]},
 ccomm:{t:'Dulapul de comunicații și control',s:'Aici stau MBMS-ul, switch-urile de rețea, UPS-ul și interfețele către EMS.',x:'MBMS, switch Ethernet industrial, convertoare fibră, UPS 1 – 2 kVA (30 min), router 4G de rezervă, panou stingere, I/O HVAC.',kv:[['UPS','30 min'],['Rețea','fibră + 4G']]},
 cdc:{t:'Dulapul DC (combiner)',s:'Punctul în care cele 12 rack-uri se leagă în paralel și pleacă cablul DC către PCS.',x:'12 intrări cu siguranțe, bară DC 1 500 V, întrerupător-separator DC, supratensiuni (SPD tip 2), ieșire 2 × 400 mm² Al către PCS.',kv:[['Intrări','12'],['Ieșire','către PCS']]},
 scont:{t:'Container de baterii',s:'Unul din cele 4 containere de 20 ft, cu 5,015 MWh fiecare.',x:'12 rack-uri 1P416S, ≈ 38 t, HVAC lichid, stingere aerosol, dulap combiner DC; distanță ≥ 3 m între containere (NFPA 855) sau conform UL 9540A.',kv:[['Energie','5,015 MWh'],['Masă','≈ 38 t']]},
 spcs:{t:'Skid PCS + transformator',s:'Platforma pe care stau invertorul de 2,5 MW și transformatorul său de 2,75 MVA.',x:'PCS exterior IP55, 2,5 MW, 690 V; transformator 2,75 MVA 0,69/20 kV; cablu MT către celula de MT; răcire lichid pentru PCS.',kv:[['Putere','2,5 MW'],['Transformator','2,75 MVA']]},
 smt:{t:'Cabina de medie tensiune',s:'Clădirea prefabricată cu celulele de 20 kV, releele, contorul și servicii interne.',x:'Celule 24 kV izolate în SF₆-free (aer / vid): 2 sosiri PCS, 1 măsură, 1 plecare linie, 1 servicii interne (trafo 100 kVA 20/0,4 kV), cameră de comandă cu EMS / SCADA.',kv:[['Celule','5'],['Trafo SI','100 kVA']]},
 sgrid:{t:'Linia de 20 kV a operatorului',s:'Linia electrică (aeriană sau cablu) prin care energia ajunge în stația de transformare a operatorului și mai departe în SEN.',x:'LEA 20 kV conductor 95 – 150 mm² sau cablu subteran; racordare în stația 110/20 kV a OD; limite ATR: 5 MW absorbție și injecție.',kv:[['Tensiune','20 kV'],['Racordare','stație 110/20 kV']]},
};
(function(){const panel=$('#panel');
  window.showInfo=key=>{const i=INFO[key];if(!i)return;$('#panelTitle').textContent=i.t;const mode=root.dataset.mode;let html=`<p>${mode==='tech'?i.x:i.s}</p>`;if(mode==='tech'&&i.kv){html+='<dl class="kv">'+i.kv.map(k=>`<dt>${k[0]}</dt><dd>${k[1]}</dd>`).join('')+'</dl>';}if(mode==='simple'){html+=`<p class="muted" style="font-size:.8rem">Comută pe <b>Tehnic</b> pentru valori și detalii de inginerie.</p>`;}$('#panelBody').innerHTML=html;panel.classList.add('open');};
  $('#panelClose').onclick=()=>panel.classList.remove('open');
  document.addEventListener('click',e=>{const h=e.target.closest('[data-info]');if(h){e.stopPropagation();showInfo(h.dataset.info);return;}if(panel.classList.contains('open')&&!panel.contains(e.target))panel.classList.remove('open');});
  document.addEventListener('keydown',e=>{if(e.key==='Escape'){panel.classList.remove('open');if(TOUR.on)TOUR.stop();}});
})();
</script>
<script>
/* ═══════════════════════════════════════════════════════════════
   0. HERO – flux rețea ⇄ BESS
═══════════════════════════════════════════════════════════════ */
(function(){const k=cv('#heroCanvas');if(!k)return;const parts=[];for(let i=0;i<40;i++)parts.push(Math.random());
  ANIM.add('hero',{draw(t){const ctx=k.prep();const W=k.W,H=k.H;const phase=Math.sin(t*.25);const charging=phase>0;const P=Math.abs(phase)*5;
    // rețea (stânga), BESS (dreapta)
    const gx=90,bx=W-150,cy=H/2-20;
    ctx.strokeStyle=COL.grid;ctx.lineWidth=3;ctx.beginPath();for(let i=0;i<3;i++){ctx.moveTo(gx-30+i*30,cy-70);ctx.lineTo(gx-30+i*30,cy+70);}ctx.stroke();
    ctx.strokeStyle=COL.grid;ctx.lineWidth=2;ctx.beginPath();ctx.moveTo(gx-45,cy-40);ctx.lineTo(gx+45,cy-40);ctx.moveTo(gx-45,cy+10);ctx.lineTo(gx+45,cy+10);ctx.stroke();
    txt(ctx,'REȚEA 20 kV',gx,cy+100,{align:'center',weight:'800',size:12,color:COL.grid});
    // containere
    for(let i=0;i<4;i++){const x=bx-50+(i%2)*55,y=cy-55+Math.floor(i/2)*60;ctx.fillStyle=charging?COL.chg:COL.dis;ctx.globalAlpha=.18;rr(ctx,x,y,50,48,6);ctx.fill();ctx.globalAlpha=1;ctx.strokeStyle=charging?COL.chg:COL.dis;ctx.lineWidth=2;rr(ctx,x,y,50,48,6);ctx.stroke();
      // SoC bar
      const soc=.5+.45*Math.sin(t*.25-Math.PI/2);ctx.fillStyle=charging?COL.chg:COL.dis;ctx.fillRect(x+6,y+8+32*(1-soc),38,32*soc);}
    txt(ctx,'BESS 5 MW / 20 MWh',bx+5,cy+100,{align:'center',weight:'800',size:12,color:charging?COL.chg:COL.dis});
    // PCS + trafo
    const px=W/2;ctx.strokeStyle=ink3();ctx.lineWidth=1.5;rr(ctx,px-28,cy-26,56,52,6);ctx.stroke();txt(ctx,'PCS',px,cy-4,{align:'center',weight:'700'});txt(ctx,'+ trafo',px,cy+12,{align:'center',size:10,color:ink3()});
    // linie
    const col=charging?COL.chg:COL.dis;ctx.strokeStyle=col;ctx.lineWidth=2+P*1.4;ctx.globalAlpha=.35;ctx.beginPath();ctx.moveTo(gx+50,cy-8);ctx.lineTo(px-30,cy-8);ctx.moveTo(px+30,cy-8);ctx.lineTo(bx-55,cy-8);ctx.stroke();ctx.globalAlpha=1;
    // particule
    const dir=charging?1:-1;ctx.fillStyle=col;parts.forEach((p,i)=>{let u=(p+dir*t*.12*(0.3+P/5))%1;if(u<0)u+=1;const x=gx+50+u*(bx-55-gx-50);if(x>px-32&&x<px+32)return;ctx.beginPath();ctx.arc(x,cy-8+Math.sin(i*7+t*3)*2,2.2+P*.4,0,7);ctx.fill();});
    txt(ctx,(charging?'ÎNCĂRCARE  ':'DESCĂRCARE  ')+fmt(P,1)+' MW',W/2,H-40,{align:'center',weight:'800',size:15,color:col});
    txt(ctx,charging?'energia curge din rețea în baterie (preț mic / surplus)':'bateria livrează energie în rețea (vârf de preț / cerere OTS)',W/2,H-20,{align:'center',size:11,color:ink3()});
  }});
})();

/* ═══════════════════════════════════════════════════════════════
   1. ZOOM PE 6 NIVELURI
═══════════════════════════════════════════════════════════════ */
const ZOOM=(function(){
  const LV=[
    {n:1,name:'Celula',label:'Celulă LFP prismatică',kv:[['Tensiune nominală','3,2 V (2,5 – 3,65 V)'],['Capacitate','314 Ah · 1,005 kWh'],['Elemente','1 celulă'],['Masă','≈ 5,6 kg'],['Dimensiuni','174 × 72 × 207 mm'],['Chimie','LiFePO₄ / grafit']],s:'Cea mai mică unitate: o „cutie” de aluminiu de mărimea unei cărți, cu aproximativ 1 kWh – cât consumă un frigider într-o zi.',x:'Celulă 314 Ah, format prismatic standard pentru stocare staționară; C-rate 0,5C continuu; rezistență internă ≈ 0,2 mΩ; 6 000 – 8 000 cicluri la 80 % SoH.'},
    {n:2,name:'Modulul',label:'Modul 1P52S',kv:[['Tensiune nominală','166,4 V (130 – 190 V)'],['Capacitate','314 Ah · 52,2 kWh'],['Elemente','52 celule în serie, 1 în paralel'],['Masă','≈ 330 kg'],['Dimensiuni','≈ 1 000 × 800 × 250 mm'],['Electronică','1 BMU, 16 senzori T']],s:'52 de celule legate în serie într-o carcasă metalică, cu bare colectoare, senzori și placă de răcire. Un modul = energia zilnică a 5 locuințe.',x:'1P52S: tensiunile celulelor se adună (52 × 3,2 V), capacitatea în Ah rămâne 314 Ah. BMU măsoară 52 tensiuni și 16 temperaturi; placă de răcire cu lichid sub celule.'},
    {n:3,name:'Rack-ul',label:'Rack 1P416S (8 module)',kv:[['Tensiune nominală','1 331 V (1 040 – 1 498 V)'],['Capacitate','314 Ah · 418 kWh'],['Elemente','8 module în serie = 416 celule'],['Masă','≈ 2,9 t'],['Dimensiuni','≈ 2 400 × 1 300 × 1 000 mm'],['Protecție','HV box: contactoare, siguranță, precharge, MSD']],s:'8 module stivuite într-un dulap, cu o cutie de comutare în vârf care poate deconecta rack-ul în caz de problemă.',x:'Rack la 1 331 V nominal: tensiune aleasă ca să rămână sub 1 500 V DC la 3,6 V/celulă. Curent la 0,25C = 78,5 A, la 0,5C = 157 A. RBMS cu senzor Hall, IMD și comandă contactoare.'},
    {n:4,name:'Containerul',label:'Container 20 ft · 5,015 MWh',kv:[['Tensiune DC','1 331 V (magistrală comună)'],['Capacitate','3 768 Ah · 5,015 MWh'],['Elemente','12 rack-uri în paralel = 4 992 celule'],['Masă','≈ 38 t'],['Dimensiuni','6,06 × 2,44 × 2,90 m'],['Auxiliare','HVAC lichid, stingere, dulap DC, MBMS']],s:'12 rack-uri în paralel într-un container standard de 20 ft, cu răcire, stingere și dulapul care le leagă la invertor. Un container = consumul zilnic a 500 de locuințe.',x:'Rack-urile în paralel: tensiunea rămâne 1 331 V, capacitatea se adună (12 × 314 Ah). Combiner DC cu siguranțe per rack; MBMS agregă SoC și limitele de putere. Energie utilizabilă ≈ 4,7 MWh (fereastră SoC 5 – 97 %).'},
    {n:5,name:'Sistemul',label:'Sistem 5 MW / 20 MWh',kv:[['Tensiune AC','690 V → 20 kV'],['Energie','20,06 MWh nominal (4 × 5,015)'],['Elemente','4 containere, 2 PCS × 2,5 MW, 2 trafo × 2,75 MVA'],['Masă','≈ 175 t'],['Suprafață','≈ 2 500 – 3 500 m² (cu drumuri și distanțe)'],['Durată','4 h (0,25C)']],s:'Patru containere, două invertoare cu transformatoarele lor și o cabină de medie tensiune. Întregul sistem poate alimenta ≈ 5 000 de locuințe timp de 4 ore.',x:'2 containere per PCS (10,03 MWh pe 2,5 MW = 4 h). PCS 690 V AC → trafo 2,75 MVA Dyn11 → celula de MT. RTE la PCC ≈ 88 %; consum auxiliar ≈ 39 kW mediu.'},
    {n:6,name:'Rețeaua',label:'PCC și SEN',kv:[['Tensiune','20 kV (MT) → 110 kV → SEN'],['Putere la PCC','5 MW injecție / 5 MW absorbție'],['Elemente','contor 0,2S, celulă MT, linie 20 kV, stație 110/20 kV'],['Operator','OD (distribuție) + Transelectrica (OTS)'],['Piețe','PZU, piața intrazilnică, echilibrare (FCR, aFRR, mFRR)'],['Reglementare','ATR, Cod RET, Ordin ANRE stocare']],s:'Sistemul se leagă la linia de 20 kV a operatorului de distribuție, iar de acolo la Sistemul Energetic Național. Aici se măsoară energia vândută și cumpărată.',x:'PCC în stația 110/20 kV sau pe o linie de 20 kV existentă, conform ATR. Telemăsuri și setpoint-uri către OTS prin IEC 60870-5-104 pentru serviciile de echilibrare; conformare cu Codul RET și norma tehnică de racordare a instalațiilor de stocare.'}
  ];
  const stage=$('#zoomStage');let cur=6;const layers={};
  const G=(id,c1,c2)=>`<linearGradient id="${id}" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="${c1}"/><stop offset="1" stop-color="${c2}"/></linearGradient>`;
  function draw(n){
    const s=svgEl('svg',{viewBox:'0 0 400 250'});let h='<defs>'+G('gCell','#4d7fe0','#1f4fb0')+G('gMod','#5e6b80','#3a4454')+G('gCont','#e8ecf2','#c9d1dc')+G('gPcs','#8fb3f5','#5b8cf0')+'</defs>';
    const lbl=(x,y,t,o='')=>`<text x="${x}" y="${y}" font-size="9" fill="currentColor" ${o}>${t}</text>`;
    if(n===1){h+=`<g class="hot" data-info="carcasa"><rect x="140" y="55" width="120" height="150" rx="8" fill="url(#gCell)" stroke="#143a80" stroke-width="2"/><rect x="152" y="42" width="24" height="16" rx="3" fill="${COL.al}" stroke="#555"/><rect x="224" y="42" width="24" height="16" rx="3" fill="${COL.cu}" stroke="#7a4420"/><text x="164" y="54" font-size="10" font-weight="800" fill="#222" text-anchor="middle">+</text><text x="236" y="54" font-size="10" font-weight="800" fill="#fff" text-anchor="middle">−</text><circle cx="200" cy="50" r="4" fill="#ffd27a" stroke="#a66"/><text x="200" y="135" font-size="13" font-weight="800" fill="#fff" text-anchor="middle">LFP</text><text x="200" y="152" font-size="10" fill="#dbe6ff" text-anchor="middle">3,2 V · 314 Ah</text><text x="200" y="166" font-size="9" fill="#dbe6ff" text-anchor="middle">1,005 kWh · 5,6 kg</text></g>`+lbl(200,228,'click pe celulă pentru straturi · secțiunea 2 explică interiorul','text-anchor="middle" fill="'+ink3()+'"');}
    if(n===2){h+=`<rect x="30" y="60" width="340" height="130" rx="8" fill="url(#gMod)" stroke="#2a313d" stroke-width="2"/>`;for(let i=0;i<26;i++){for(let r=0;r<2;r++){const x=40+i*12.5,y=70+r*58;h+=`<rect class="hot" data-lvl="1" x="${x}" y="${y}" width="10" height="50" rx="1.5" fill="url(#gCell)" stroke="#143a80" stroke-width=".6"/>`;}}h+=`<rect x="36" y="66" width="328" height="3" fill="${COL.cu}"/><rect x="36" y="183" width="328" height="3" fill="${COL.cu}"/><rect x="36" y="124" width="328" height="3" fill="${COL.al}"/>`;for(let i=0;i<8;i++)h+=`<circle cx="${60+i*42}" cy="125" r="2.5" fill="${COL.alarm}"/>`;h+=`<rect x="300" y="195" width="70" height="20" rx="3" fill="#2d8f6f" stroke="#1b5c47"/><text x="335" y="208" font-size="8" fill="#fff" text-anchor="middle" font-weight="700">BMU</text><line x1="300" y1="200" x2="40" y2="200" stroke="#2d8f6f" stroke-width="1.5" stroke-dasharray="3 2"/>`+lbl(200,235,'1P52S · 166,4 V · 52,2 kWh · click pe o celulă pentru a intra','text-anchor="middle" fill="'+ink3()+'"');}
    if(n===3){h+=`<rect x="130" y="12" width="140" height="228" rx="6" fill="url(#gCont)" stroke="#8b96a6" stroke-width="2"/>`;for(let i=0;i<8;i++){h+=`<rect class="hot" data-lvl="2" x="138" y="${56+i*22}" width="124" height="18" rx="2" fill="url(#gMod)" stroke="#2a313d"/><text x="200" y="${69+i*22}" font-size="8" fill="#dfe6f0" text-anchor="middle">modul ${i+1} · 52,2 kWh</text>`;}h+=`<rect class="hot" data-info="contactor" x="138" y="18" width="124" height="34" rx="3" fill="#2b3340" stroke="#111"/><text x="200" y="32" font-size="8" fill="#ffd27a" text-anchor="middle" font-weight="700">HV BOX</text><text x="200" y="44" font-size="7" fill="#cbd5e1" text-anchor="middle">contactoare · siguranță · precharge · MSD</text>`;h+=`<text x="60" y="130" font-size="10" fill="${ink2()}" text-anchor="middle">8 module</text><text x="60" y="144" font-size="10" fill="${ink2()}" text-anchor="middle">în serie</text><text x="340" y="120" font-size="10" fill="${ink2()}" text-anchor="middle">1 331 V DC</text><text x="340" y="134" font-size="10" fill="${ink2()}" text-anchor="middle">418 kWh</text><text x="340" y="148" font-size="10" fill="${ink2()}" text-anchor="middle">≈ 2,9 t</text>`;}
    if(n===4){h+=`<rect x="20" y="40" width="360" height="170" rx="6" fill="url(#gCont)" stroke="#8b96a6" stroke-width="2"/>`;for(let i=0;i<6;i++){for(let r=0;r<2;r++){const x=70+i*48,y=50+r*86;h+=`<rect class="hot" data-lvl="3" x="${x}" y="${y}" width="40" height="64" rx="3" fill="#e2e8f0" stroke="#64748b"/><rect x="${x+4}" y="${y+4}" width="32" height="8" fill="#2b3340"/>`;for(let m=0;m<4;m++)h+=`<rect x="${x+4}" y="${y+16+m*11}" width="32" height="9" fill="url(#gMod)"/>`;}}h+=`<rect class="hot" data-info="chvac" x="24" y="48" width="40" height="154" rx="3" fill="#bfe3f5" stroke="#3b82a6"/><text x="44" y="120" font-size="8" fill="#0b4a66" text-anchor="middle" font-weight="700" transform="rotate(-90 44 125)">HVAC</text><rect class="hot" data-info="cdc" x="362" y="48" width="14" height="154" rx="2" fill="#fde68a" stroke="#a16207"/><text x="200" y="232" font-size="10" fill="${ink2()}" text-anchor="middle">12 rack-uri în paralel · 5,015 MWh · 38 t · 20 ft · click pe un rack</text>`;}
    if(n===5){for(let i=0;i<4;i++){const x=30+i*88;h+=`<rect class="hot" data-lvl="4" x="${x}" y="30" width="76" height="40" rx="4" fill="url(#gCont)" stroke="#8b96a6" stroke-width="1.5"/><text x="${x+38}" y="48" font-size="8" fill="#334155" text-anchor="middle" font-weight="700">Container ${i+1}</text><text x="${x+38}" y="60" font-size="7" fill="#64748b" text-anchor="middle">5,015 MWh</text><line x1="${x+38}" y1="70" x2="${x+38}" y2="95" stroke="#1f2937" stroke-width="1.5"/>`;}
      h+=`<line x1="68" y1="95" x2="156" y2="95" stroke="#1f2937" stroke-width="1.5"/><line x1="244" y1="95" x2="332" y2="95" stroke="#1f2937" stroke-width="1.5"/>`;
      for(let p=0;p<2;p++){const x=72+p*176;h+=`<line x1="${x+40}" y1="95" x2="${x+40}" y2="110" stroke="#1f2937" stroke-width="1.5"/><rect class="hot" data-info="spcs" x="${x}" y="110" width="80" height="32" rx="4" fill="url(#gPcs)" stroke="#1e3a8a"/><text x="${x+40}" y="124" font-size="8" fill="#fff" text-anchor="middle" font-weight="700">PCS ${p+1} · 2,5 MW</text><text x="${x+40}" y="135" font-size="7" fill="#e0e7ff" text-anchor="middle">DC 1 331 V → AC 690 V</text><line x1="${x+40}" y1="142" x2="${x+40}" y2="156" stroke="#1f2937" stroke-width="1.5"/><circle class="hot" data-info="core" cx="${x+34}" cy="166" r="9" fill="none" stroke="#b45309" stroke-width="2"/><circle class="hot" data-info="core" cx="${x+46}" cy="166" r="9" fill="none" stroke="#b45309" stroke-width="2"/><text x="${x+40}" y="190" font-size="7" fill="#78350f" text-anchor="middle">2,75 MVA 0,69/20 kV</text><line x1="${x+40}" y1="175" x2="${x+40}" y2="205" stroke="#1f2937" stroke-width="1.5"/>`;}
      h+=`<line x1="112" y1="205" x2="288" y2="205" stroke="#1f2937" stroke-width="1.5"/><rect class="hot" data-info="smt" x="160" y="200" width="80" height="26" rx="3" fill="#fef3c7" stroke="#b45309"/><text x="200" y="211" font-size="8" fill="#78350f" text-anchor="middle" font-weight="700">Celule MT 20 kV</text><text x="200" y="221" font-size="7" fill="#78350f" text-anchor="middle">relee · contor · EMS</text><line x1="240" y1="213" x2="330" y2="213" stroke="${COL.grid}" stroke-width="2.5"/><text x="365" y="216" font-size="9" fill="${COL.grid}" text-anchor="middle" font-weight="700">→ PCC</text><text x="200" y="18" font-size="10" fill="${ink2()}" text-anchor="middle">Sistem 5 MW / 20 MWh · click pe un container</text>`;}
    if(n===6){h+=`<rect class="hot" data-lvl="5" x="20" y="90" width="90" height="70" rx="6" fill="url(#gCont)" stroke="#8b96a6" stroke-width="2"/><text x="65" y="118" font-size="9" fill="#334155" text-anchor="middle" font-weight="700">BESS</text><text x="65" y="131" font-size="8" fill="#64748b" text-anchor="middle">5 MW / 20 MWh</text><text x="65" y="143" font-size="8" fill="#64748b" text-anchor="middle">click pentru detalii</text>`;
      h+=`<line x1="110" y1="125" x2="150" y2="125" stroke="${COL.grid}" stroke-width="3"/><g class="hot" data-info="pcc"><circle cx="150" cy="125" r="9" fill="${bg2()}" stroke="${COL.grid}" stroke-width="2.5"/><text x="150" y="129" font-size="8" fill="${COL.grid}" text-anchor="middle" font-weight="800">M</text></g><text x="150" y="150" font-size="8" fill="${COL.grid}" text-anchor="middle" font-weight="700">PCC · contor 0,2S</text>`;
      h+=`<line x1="159" y1="125" x2="240" y2="125" stroke="${COL.grid}" stroke-width="3" class="flow"/><text x="200" y="115" font-size="8" fill="${ink3()}" text-anchor="middle">linie 20 kV (OD)</text>`;
      h+=`<g class="hot" data-info="sgrid"><rect x="240" y="95" width="70" height="60" rx="4" fill="#dbe4f3" stroke="#1e3a8a"/><text x="275" y="118" font-size="8" fill="#1e3a8a" text-anchor="middle" font-weight="700">Stație OD</text><text x="275" y="130" font-size="8" fill="#1e3a8a" text-anchor="middle">110 / 20 kV</text><text x="275" y="142" font-size="7" fill="#334155" text-anchor="middle">relee · telemăsuri</text></g>`;
      h+=`<line x1="310" y1="125" x2="345" y2="125" stroke="${COL.grid}" stroke-width="3"/>`;
      for(let i=0;i<2;i++){const x=352+i*28;h+=`<path d="M${x} 170 L${x+6} 95 L${x+12} 170 M${x-6} 125 L${x+24} 125 M${x-3} 108 L${x+21} 108" stroke="#475569" stroke-width="1.5" fill="none"/>`;}
      h+=`<text x="366" y="190" font-size="8" fill="${ink2()}" text-anchor="middle" font-weight="700">SEN · 110 / 220 / 400 kV</text><text x="366" y="202" font-size="7" fill="${ink3()}" text-anchor="middle">Transelectrica</text>`;
      h+=`<rect x="20" y="20" width="200" height="40" rx="6" fill="none" stroke="${line()}" stroke-dasharray="4 3"/><text x="120" y="37" font-size="8" fill="${ink2()}" text-anchor="middle" font-weight="700">Piețe și servicii</text><text x="120" y="50" font-size="7" fill="${ink3()}" text-anchor="middle">PZU / PI (OPCOM) · FCR · aFRR · mFRR (OTS)</text><line x1="120" y1="60" x2="65" y2="90" stroke="${ink3()}" stroke-dasharray="3 2"/><line x1="200" y1="60" x2="275" y2="95" stroke="${ink3()}" stroke-dasharray="3 2"/><text x="200" y="235" font-size="10" fill="${ink2()}" text-anchor="middle">Punctul de racordare și Sistemul Energetic Național</text>`;}
    s.innerHTML=h;return s;
  }
  LV.forEach(l=>{const d=document.createElement('div');d.className='layer';d.dataset.n=l.n;d.appendChild(draw(l.n));stage.appendChild(d);layers[l.n]=d;});
  function setLevel(n,anim=true){n=clamp(n,1,6);cur=n;LV.forEach(l=>{const d=layers[l.n];d.classList.remove('cur','behind');if(l.n===n)d.classList.add('cur');else if(l.n>n)d.classList.add('behind');});
    $('#lvlLabel').textContent=`Nivel ${n} · ${LV[n-1].name}`;$$('#lvlBtns button').forEach(b=>b.setAttribute('aria-current',+b.dataset.n===n));
    const l=LV[n-1];const mode=root.dataset.mode;$('#lvlInfo').innerHTML=`<div class="kicker">Nivel ${n} / 6</div><h3 style="margin-top:.2rem">${l.label}</h3><p style="font-size:.9rem">${mode==='tech'?l.x:l.s}</p><dl class="kv">${l.kv.map(k=>`<dt>${k[0]}</dt><dd>${k[1]}</dd>`).join('')}</dl><div class="row" style="margin-top:.6rem">${n>1?'<button class="btn sm" data-z="-1">＋ Intră în nivel '+(n-1)+'</button>':''}${n<6?'<button class="btn sm" data-z="1">－ Ieși la nivel '+(n+1)+'</button>':''}</div>`;
    $$('#lvlInfo [data-z]').forEach(b=>b.onclick=()=>setLevel(cur+ +b.dataset.z));
    stage.style.cursor=n===1?'zoom-out':'zoom-in';}
  const bts=$('#lvlBtns');LV.forEach(l=>{const b=document.createElement('button');b.dataset.n=l.n;b.textContent=`${l.n} · ${l.name}`;b.onclick=()=>setLevel(l.n);bts.appendChild(b);});
  $('#zoomIn').onclick=e=>{e.stopPropagation();setLevel(cur-1);};$('#zoomOut').onclick=e=>{e.stopPropagation();setLevel(cur+1);};
  stage.addEventListener('click',e=>{const t=e.target.closest('[data-lvl]');if(t){setLevel(+t.dataset.lvl);return;}if(e.target.closest('[data-info]')||e.target.closest('.zctl'))return;setLevel(cur===1?6:cur-1);});
  let wl=0;stage.addEventListener('wheel',e=>{const dir=e.deltaY>0?1:-1;const nx=cur+dir;if(nx<1||nx>6)return;e.preventDefault();const now=Date.now();if(now-wl<700)return;wl=now;setLevel(nx);},{passive:false});
  stage.addEventListener('keydown',e=>{if(e.key==='+'||e.key==='ArrowUp'){setLevel(cur-1);e.preventDefault();}if(e.key==='-'||e.key==='ArrowDown'){setLevel(cur+1);e.preventDefault();}});
  setLevel(6,false);
  document.addEventListener('themechange',()=>{LV.forEach(l=>{layers[l.n].innerHTML='';layers[l.n].appendChild(draw(l.n));});});
  return {setLevel,get cur(){return cur;}};
})();

/* ═══════════════════════════════════════════════════════════════
   2. CELULA – secțiune animată, OCV, radar
═══════════════════════════════════════════════════════════════ */
(function(){
  const st=$('#ionStage');const s=mkSVG(st,'0 0 480 300');let mode='dis';
  s.innerHTML=`<defs><linearGradient id="gCat" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#f59e0b"/><stop offset="1" stop-color="#d97706"/></linearGradient><linearGradient id="gAn" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#475569"/><stop offset="1" stop-color="#1f2937"/></linearGradient><pattern id="pSep" width="6" height="6" patternUnits="userSpaceOnUse"><rect width="6" height="6" fill="#e2e8f0"/><circle cx="3" cy="3" r="1.3" fill="#94a3b8"/></pattern></defs>
  <rect x="40" y="60" width="400" height="200" rx="10" fill="#cfe2f3" stroke="#1e3a8a" stroke-width="3" class="hot" data-info="carcasa"/>
  <rect x="52" y="72" width="376" height="176" fill="#dbeafe" opacity=".6" class="hot" data-info="electrolit"/>
  <rect x="60" y="80" width="14" height="160" fill="${COL.al}" stroke="#64748b" class="hot" data-info="colal"/>
  <rect x="74" y="80" width="110" height="160" fill="url(#gCat)" class="hot" data-info="catod"/>
  <rect x="222" y="80" width="36" height="160" fill="url(#pSep)" stroke="#94a3b8" class="hot" data-info="separator"/>
  <rect x="296" y="80" width="110" height="160" fill="url(#gAn)" class="hot" data-info="anod"/>
  <rect x="406" y="80" width="14" height="160" fill="${COL.cu}" stroke="#7a4420" class="hot" data-info="colcu"/>
  <rect x="184" y="80" width="38" height="160" fill="#bfdbfe" opacity=".5" class="hot" data-info="electrolit"/><rect x="258" y="80" width="38" height="160" fill="#bfdbfe" opacity=".5" class="hot" data-info="electrolit"/>
  <g class="hot" data-info="vent"><rect x="228" y="46" width="24" height="16" rx="3" fill="#fde68a" stroke="#a16207"/><text x="240" y="58" font-size="8" text-anchor="middle" fill="#78350f" font-weight="700">vent</text></g>
  <rect x="60" y="40" width="14" height="22" fill="${COL.al}" stroke="#64748b"/><rect x="406" y="40" width="14" height="22" fill="${COL.cu}" stroke="#7a4420"/>
  <text x="67" y="35" font-size="13" font-weight="800" text-anchor="middle" fill="${COL.dis}">+</text><text x="413" y="35" font-size="13" font-weight="800" text-anchor="middle" fill="#1f2937">−</text>
  <path id="wire" d="M67 40 L67 18 L200 18 L200 10 M280 10 L280 18 L413 18 L413 40" fill="none" stroke="#334155" stroke-width="2"/>
  <rect x="200" y="2" width="80" height="18" rx="4" fill="${bg2()}" stroke="#334155"/><text id="loadLbl" x="240" y="15" font-size="9" text-anchor="middle" font-weight="700" fill="#334155">PCS (sarcină)</text>
  <text x="129" y="255" font-size="9" text-anchor="middle" fill="#7c2d12" font-weight="700">catod LiFePO₄</text><text x="240" y="255" font-size="9" text-anchor="middle" fill="#475569" font-weight="700">separator</text><text x="351" y="255" font-size="9" text-anchor="middle" fill="#ffffff" font-weight="700">anod grafit</text>
  <text x="67" y="275" font-size="8" text-anchor="middle" fill="${ink3()}">colector Al</text><text x="413" y="275" font-size="8" text-anchor="middle" fill="${ink3()}">colector Cu</text><text x="240" y="290" font-size="9" text-anchor="middle" fill="${ink2()}" id="ionCaption">Descărcare: Li⁺ anod → catod prin electrolit; e⁻ anod → catod prin circuitul exterior</text>
  <g id="ions"></g><g id="elecs"></g>`;
  const ionsG=$('#ions',s),elG=$('#elecs',s);const ions=[];for(let i=0;i<26;i++)ions.push({u:Math.random(),y:88+Math.random()*144,sp:.05+Math.random()*.05});
  const els=[];for(let i=0;i<14;i++)els.push(Math.random());const wire=$('#wire',s);const L=wire.getTotalLength();
  const dots=ions.map(()=>{const g=svgEl('g',{},ionsG);svgEl('circle',{r:4.5,fill:'#60a5fa',stroke:'#1d4ed8','stroke-width':1},g);svgEl('text',{'font-size':6,'text-anchor':'middle',fill:'#fff',y:2.2,'font-weight':800,text:'Li⁺'},g);return g;});
  const edots=els.map(()=>svgEl('circle',{r:3,fill:'#facc15',stroke:'#854d0e','stroke-width':.8},elG));
  $$('#ionMode button').forEach(b=>b.onclick=()=>{mode=b.dataset.m;$$('#ionMode button').forEach(x=>x.setAttribute('aria-pressed',x===b));$('#ionCaption',s).textContent=mode==='dis'?'Descărcare: Li⁺ anod → catod prin electrolit; e⁻ anod → catod prin circuitul exterior':'Încărcare: PCS împinge Li⁺ catod → anod (intercalare în grafit); e⁻ catod → anod prin circuitul exterior';$('#loadLbl',s).textContent=mode==='dis'?'PCS (sarcină)':'PCS (sursă)';ANIM.redraw('ion');});
  ANIM.add('ion',{draw(t){const dir=mode==='dis'?-1:1; // dis: ionii merg spre stânga (catod)
    ions.forEach((p,i)=>{let u=(p.u+dir*t*p.sp)%1;if(u<0)u+=1;const x=lerp(184,296,u);dots[i].setAttribute('transform',`translate(${x},${p.y+Math.sin(t*2+i)*3})`);dots[i].style.opacity=(x<196||x>284)?.35:1;});
    els.forEach((p,i)=>{let u=(p+(mode==='dis'?-1:1)*t*.08)%1;if(u<0)u+=1;const pt=wire.getPointAtLength(u*L);edots[i].setAttribute('cx',pt.x);edots[i].setAttribute('cy',pt.y);});}});
  // OCV
  const OCV=[[0,2.5],[2,2.9],[5,3.05],[10,3.2],[20,3.25],[30,3.28],[40,3.29],[50,3.3],[60,3.31],[70,3.32],[80,3.33],[90,3.34],[95,3.36],[98,3.45],[100,3.65]];
  window.ocvV=soc=>{for(let i=0;i<OCV.length-1;i++){if(soc>=OCV[i][0]&&soc<=OCV[i+1][0]){const k=(soc-OCV[i][0])/(OCV[i+1][0]-OCV[i][0]);return lerp(OCV[i][1],OCV[i+1][1],k);}}return 3.3;};
  const k=cv('#ocvCanvas');const sl=$('#ocvSlider');
  const drawOcv=()=>{const ctx=k.prep();const W=k.W,H=k.H,m={l:48,r:16,t:16,b:34};const X=s=>m.l+(W-m.l-m.r)*s/100,Y=v=>m.t+(H-m.t-m.b)*(1-(v-2.3)/(3.8-2.3));
    ctx.strokeStyle=line();ctx.lineWidth=1;for(let v=2.5;v<=3.75;v+=.25){ctx.beginPath();ctx.moveTo(m.l,Y(v));ctx.lineTo(W-m.r,Y(v));ctx.stroke();txt(ctx,v.toFixed(2).replace('.',','),m.l-6,Y(v)+4,{align:'right',size:10,mono:true,color:ink3()});}
    for(let s_=0;s_<=100;s_+=20)txt(ctx,s_+' %',X(s_),H-m.b+16,{align:'center',size:10,mono:true,color:ink3()});txt(ctx,'SoC',W-m.r,H-4,{align:'right',size:10,color:ink3()});txt(ctx,'V/celulă',m.l-6,12,{align:'right',size:10,color:ink3()});
    // limite
    ctx.setLineDash([5,4]);ctx.strokeStyle=COL.alarm;ctx.beginPath();ctx.moveTo(m.l,Y(3.65));ctx.lineTo(W-m.r,Y(3.65));ctx.moveTo(m.l,Y(2.5));ctx.lineTo(W-m.r,Y(2.5));ctx.stroke();ctx.setLineDash([]);txt(ctx,'limită 3,65 V',W-m.r-4,Y(3.65)-4,{align:'right',size:10,color:COL.alarm});txt(ctx,'limită 2,5 V',W-m.r-4,Y(2.5)-4,{align:'right',size:10,color:COL.alarm});
    ctx.strokeStyle=COL.accent||accent();ctx.strokeStyle=accent();ctx.lineWidth=2.5;ctx.beginPath();for(let s_=0;s_<=100;s_+=.5){const x=X(s_),y=Y(ocvV(s_));s_===0?ctx.moveTo(x,y):ctx.lineTo(x,y);}ctx.stroke();
    // platou
    ctx.fillStyle=accent();ctx.globalAlpha=.08;ctx.fillRect(X(10),m.t,X(95)-X(10),H-m.t-m.b);ctx.globalAlpha=1;txt(ctx,'platou plat LFP',X(52),m.t+14,{align:'center',size:10,weight:'700',color:accent()});
    const soc=+sl.value,v=ocvV(soc);ctx.strokeStyle=COL.dis;ctx.lineWidth=1.5;ctx.setLineDash([3,3]);ctx.beginPath();ctx.moveTo(X(soc),m.t);ctx.lineTo(X(soc),H-m.b);ctx.stroke();ctx.setLineDash([]);ctx.fillStyle=COL.dis;ctx.beginPath();ctx.arc(X(soc),Y(v),5,0,7);ctx.fill();
    $('#ocvOut').textContent=`${soc} % → ${fmt(v,2)} V`;};
  sl.addEventListener('input',drawOcv);ANIM.add('ocv',{draw(){drawOcv();},controls:false,autoplay:false});
  // Radar
  const CH={lfp:{c:'#1fa06a',v:[3,5,5,4,5],n:'LFP'},nmc:{c:'#2f6fdd',v:[5,2,2,2,2],n:'NMC'},na:{c:'#e9b721',v:[2,3,5,4,5],n:'Na-ion'}};const on={lfp:true,nmc:true,na:true};
  const AX=['Densitate energetică','Număr de cicluri','Stabilitate termică','Cost (invers)','Siguranță (risc runaway invers)'];
  const rk=cv('#radarCanvas');
  const drawRadar=(t)=>{const ctx=rk.prep();const W=rk.W,H=rk.H,cx=W/2,cy=H/2+6,R=140;const prog=REDUCED?1:Math.min(1,t/1.2);
    ctx.strokeStyle=line();ctx.lineWidth=1;for(let r=1;r<=5;r++){ctx.beginPath();for(let i=0;i<5;i++){const a=-Math.PI/2+i*2*Math.PI/5;const x=cx+Math.cos(a)*R*r/5,y=cy+Math.sin(a)*R*r/5;i?ctx.lineTo(x,y):ctx.moveTo(x,y);}ctx.closePath();ctx.stroke();}
    for(let i=0;i<5;i++){const a=-Math.PI/2+i*2*Math.PI/5;ctx.beginPath();ctx.moveTo(cx,cy);ctx.lineTo(cx+Math.cos(a)*R,cy+Math.sin(a)*R);ctx.stroke();const lx=cx+Math.cos(a)*(R+22),ly=cy+Math.sin(a)*(R+22);const parts=AX[i].split(' (');txt(ctx,parts[0],lx,ly,{align:'center',size:11,weight:'700',color:ink2()});if(parts[1])txt(ctx,'('+parts[1],lx,ly+13,{align:'center',size:9,color:ink3()});}
    Object.keys(CH).forEach(k_=>{if(!on[k_])return;const c=CH[k_];ctx.beginPath();for(let i=0;i<5;i++){const a=-Math.PI/2+i*2*Math.PI/5;const r=R*c.v[i]/5*ease(prog);const x=cx+Math.cos(a)*r,y=cy+Math.sin(a)*r;i?ctx.lineTo(x,y):ctx.moveTo(x,y);}ctx.closePath();ctx.fillStyle=c.c;ctx.globalAlpha=.16;ctx.fill();ctx.globalAlpha=1;ctx.strokeStyle=c.c;ctx.lineWidth=2.5;ctx.stroke();for(let i=0;i<5;i++){const a=-Math.PI/2+i*2*Math.PI/5;const r=R*c.v[i]/5*ease(prog);ctx.fillStyle=c.c;ctx.beginPath();ctx.arc(cx+Math.cos(a)*r,cy+Math.sin(a)*r,4,0,7);ctx.fill();}});};
  $$('#chemSel button').forEach(b=>b.onclick=()=>{on[b.dataset.c]=!on[b.dataset.c];b.classList.toggle('on',on[b.dataset.c]);ANIM.redraw('radar');});
  ANIM.add('radar',{draw(t){drawRadar(t);}});
})();

/* ═══════════════════════════════════════════════════════════════
   3. MODUL ȘI RACK
═══════════════════════════════════════════════════════════════ */
(function(){
  const st=$('#assemblyStage');const s=mkSVG(st,'0 0 480 270');
  s.innerHTML=`<defs><linearGradient id="gC2" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#4d7fe0"/><stop offset="1" stop-color="#1f4fb0"/></linearGradient></defs><rect x="30" y="70" width="420" height="150" rx="8" fill="#3a4454" stroke="#1f2937" stroke-width="2"/><g id="asmPlate"></g><g id="asmCells"></g><g id="asmBus"></g><g id="asmSens"></g><text id="asmLbl" x="240" y="250" font-size="11" text-anchor="middle" fill="${ink2()}" font-weight="700"></text><text id="asmSub" x="240" y="264" font-size="9" text-anchor="middle" fill="${ink3()}"></text>`;
  const N=26;const cells=[];const gC=$('#asmCells',s);for(let r=0;r<2;r++)for(let i=0;i<N;i++){const g=svgEl('g',{},gC);svgEl('rect',{width:13,height:58,rx:2,fill:'url(#gC2)',stroke:'#143a80','stroke-width':.8},g);svgEl('rect',{x:3,y:-3,width:3,height:3,fill:COL.al},g);svgEl('rect',{x:7,y:-3,width:3,height:3,fill:COL.cu},g);cells.push({g,x:40+i*15.6,y:80+r*72,i:r*N+i});}
  const bus=$('#asmBus',s);const busLines=[];for(let r=0;r<2;r++){for(let i=0;i<N-1;i++){const l=svgEl('line',{x1:40+i*15.6+8.5,y1:78+r*72,x2:40+(i+1)*15.6+4.5,y2:78+r*72,stroke:COL.al,'stroke-width':3,'stroke-linecap':'round'},bus);busLines.push(l);}}
  const link=svgEl('path',{d:`M${40+(N-1)*15.6+8.5} 78 L${40+(N-1)*15.6+8.5} 150`,stroke:COL.al,'stroke-width':3,fill:'none'},bus);busLines.push(link);
  const sens=$('#asmSens',s);const sDots=[];for(let i=0;i<8;i++)sDots.push(svgEl('circle',{cx:50+i*56,cy:148,r:3,fill:COL.alarm,stroke:'#fff','stroke-width':.8},sens));
  const plate=$('#asmPlate',s);const pl=svgEl('rect',{x:36,y:212,width:408,height:8,rx:2,fill:'#38bdf8',stroke:'#0369a1'},plate);const plT=svgEl('text',{x:240,y:230,'font-size':8,'text-anchor':'middle',fill:'#0369a1',text:'placă de răcire (apă-glicol)'},plate);
  const lbl=$('#asmLbl',s),sub=$('#asmSub',s);
  const phases=[[0,'Celulele se așază în serie: 2 rânduri × 26 = 52 celule','borna + a unei celule la borna − a următoarei'],[4.2,'Barele colectoare (busbars) leagă celulele în serie','aluminiu sudat laser · 166,4 V la capete'],[5.6,'Senzorii de temperatură se montează pe busbars','NTC · 8 – 16 per modul · citite de BMU'],[6.6,'Placa de răcire preia căldura de sub celule','apă-glicol 50 % · ΔT 3 – 5 K'],[7.8,'Modul complet: 1P52S · 166,4 V · 314 Ah · 52,2 kWh · 330 kg','click pe ↻ pentru a relua asamblarea']];
  ANIM.add('assembly',{draw(t){const T=REDUCED?20:t;cells.forEach((c,i)=>{const st_=i*.075;const p=clamp((T-st_)/.5,0,1);const e=ease(p);c.g.setAttribute('transform',`translate(${c.x},${lerp(-70,c.y,e)})`);c.g.style.opacity=p>0?1:0;});
      busLines.forEach((l,i)=>{const p=clamp((T-4.2-i*.02)/.4,0,1);l.style.opacity=p;});sDots.forEach((d,i)=>{const p=clamp((T-5.6-i*.1)/.3,0,1);d.setAttribute('r',3*ease(p));});
      const pp=ease(clamp((T-6.6)/.8,0,1));pl.setAttribute('y',lerp(260,212,pp));plT.style.opacity=pp;
      let ph=phases[0];phases.forEach(p=>{if(T>=p[0])ph=p;});lbl.textContent=ph[1];sub.textContent=ph[2];if(t>12&&!REDUCED){ANIM.list.assembly.t=0;}}});
  // configurator
  const upd=()=>{const S=+$('#sSlider').value,P=+$('#pSlider').value,M=+$('#mSlider').value,R=+$('#rSlider').value;$('#sOut').textContent=S;$('#pOut').textContent=P;$('#mOut').textContent=M;$('#rOut').textContent=R;
    const Vm=S*3.2,Ah=P*314,kWhm=Vm*Ah/1000,Vr=Vm*M,Vrmax=S*M*3.6,Er=kWhm*M,Ec=Er*R/1000,Ir=Ah*0.25;
    $('#oVm').textContent=fmt(Vm,1)+' V';$('#oAhm').textContent=`${fmt0(Ah)} Ah · ${fmt(kWhm,1)} kWh`;$('#oVr').textContent=`${fmt0(Vr)} / ${fmt0(Vrmax)} V`;$('#oEr').textContent=fmt0(Er)+' kWh';$('#oEc').textContent=fmt(Ec,2)+' MWh';$('#oIr').textContent=fmt(Ir,1)+' A';
    const w=$('#cfgWarn');const msgs=[];if(Vrmax>1500)msgs.push(`Tensiunea maximă a rack-ului (${fmt0(Vrmax)} V) depășește 1 500 V DC: reduce S sau numărul de module.`);if(Vr<900)msgs.push('Tensiune de rack sub ≈ 900 V: PCS-ul standard de 1 500 V nu ar putea produce 690 V AC; alege mai multe celule în serie.');if(P>1)msgs.push(`Configurație ${P}P${S}S: celulele în paralel cer protecție individuală (siguranță pe fiecare șir) și cresc curentul de scurtcircuit.`);w.style.display=msgs.length?'block':'none';w.innerHTML=msgs.join('<br>');};
  ['sSlider','pSlider','mSlider','rSlider'].forEach(id=>$('#'+id).addEventListener('input',upd));upd();
  // rack + precharge
  const rs=mkSVG($('#rackStage'),'0 0 400 300');
  rs.innerHTML=`<rect x="110" y="10" width="150" height="282" rx="6" fill="${bg3()}" stroke="${line()}" stroke-width="2"/>
  ${[0,1,2,3,4,5,6,7].map(i=>`<g><rect x="118" y="${92+i*24}" width="134" height="20" rx="2" fill="#3a4454" stroke="#1f2937"/><text x="185" y="${106+i*24}" font-size="8" fill="#dfe6f0" text-anchor="middle">modul ${i+1} · 166,4 V · 52,2 kWh</text></g>`).join('')}
  <rect x="118" y="16" width="134" height="70" rx="3" fill="#2b3340" stroke="#111"/><text x="185" y="28" font-size="8" fill="#ffd27a" text-anchor="middle" font-weight="800">HV BOX</text>
  <g class="hot" data-info="contactor"><rect x="124" y="34" width="26" height="14" rx="2" fill="#475569" stroke="#cbd5e1"/><text x="137" y="44" font-size="7" fill="#fff" text-anchor="middle">K+</text></g>
  <g class="hot" data-info="contactor"><rect x="124" y="52" width="26" height="14" rx="2" fill="#475569" stroke="#cbd5e1"/><text x="137" y="62" font-size="7" fill="#fff" text-anchor="middle">K−</text></g>
  <g class="hot" data-info="precharge"><rect x="156" y="34" width="30" height="14" rx="2" fill="#475569" stroke="#cbd5e1"/><text x="171" y="44" font-size="7" fill="#fff" text-anchor="middle">Kpre</text><rect x="156" y="52" width="30" height="14" rx="2" fill="#7c2d12" stroke="#fdba74"/><text x="171" y="62" font-size="7" fill="#fff" text-anchor="middle">Rpre</text></g>
  <g class="hot" data-info="fuse"><rect x="192" y="34" width="26" height="14" rx="2" fill="#1e3a8a" stroke="#93c5fd"/><text x="205" y="44" font-size="7" fill="#fff" text-anchor="middle">F</text></g>
  <g class="hot" data-info="msd"><rect x="192" y="52" width="26" height="14" rx="2" fill="#b45309" stroke="#fde68a"/><text x="205" y="62" font-size="7" fill="#fff" text-anchor="middle">MSD</text></g>
  <g class="hot" data-info="isomon"><rect x="224" y="34" width="22" height="32" rx="2" fill="#064e3b" stroke="#6ee7b7"/><text x="235" y="48" font-size="6" fill="#fff" text-anchor="middle">IMD</text><text x="235" y="58" font-size="6" fill="#fff" text-anchor="middle">Hall</text></g>
  <text x="185" y="80" font-size="7" fill="#cbd5e1" text-anchor="middle">RBMS · CAN către MBMS</text>
  <line x1="260" y1="40" x2="330" y2="40" stroke="#1f2937" stroke-width="2.5" id="dcPlus"/><line x1="260" y1="60" x2="330" y2="60" stroke="#1f2937" stroke-width="2.5" id="dcMinus"/>
  <rect x="330" y="20" width="60" height="60" rx="4" fill="#dbeafe" stroke="#1e3a8a" class="hot" data-info="dclink"/><text x="360" y="44" font-size="8" fill="#1e3a8a" text-anchor="middle" font-weight="700">DC link</text><text x="360" y="56" font-size="7" fill="#1e3a8a" text-anchor="middle">PCS</text><text id="pcV" x="360" y="70" font-size="8" fill="#1e3a8a" text-anchor="middle" font-family="monospace">0 V</text>
  <text x="40" y="150" font-size="9" fill="${ink2()}" text-anchor="middle">1P416S</text><text x="40" y="164" font-size="9" fill="${ink2()}" text-anchor="middle">1 331 V</text><text x="40" y="178" font-size="9" fill="${ink2()}" text-anchor="middle">418 kWh</text><text x="40" y="192" font-size="9" fill="${ink2()}" text-anchor="middle">2,9 t</text>
  <g id="pcSteps"></g>`;
  const pc={start:-1};const steps=[[0,'1 · Verificări: izolație OK, fără alarme, U_rack = 1 331 V','i'],[.8,'2 · Închidere K− (contactor negativ)','ok'],[1.6,'3 · Închidere Kpre: condensatorul DC se încarcă prin Rpre','ok'],[3.6,'4 · ΔU < 20 V → închidere K+ (contactor principal)','ok'],[4.4,'5 · Deschidere Kpre · rack ONLINE · raportare către MBMS','ok']];
  const setK=(id,on)=>{const g=$$('g',rs);};
  $('#prechargeBtn').onclick=()=>{pc.start=ANIM.list.rack.t;ANIM.play('rack',true);};
  const kPlus=rs.querySelectorAll('[data-info=contactor] rect')[0],kMinus=rs.querySelectorAll('[data-info=contactor] rect')[1],kPre=rs.querySelector('[data-info=precharge] rect'),pcV=$('#pcV',rs),log=$('#prechargeLog');
  ANIM.add('rack',{autoplay:false,draw(t){if(pc.start<0){kPlus.setAttribute('fill','#475569');kMinus.setAttribute('fill','#475569');kPre.setAttribute('fill','#475569');pcV.textContent='0 V';return;}
    const e=t-pc.start;let msg='';steps.forEach(s_=>{if(e>=s_[0])msg=s_[1];});log.textContent=msg;
    kMinus.setAttribute('fill',e>=.8?COL.chg:'#475569');kPre.setAttribute('fill',(e>=1.6&&e<4.4)?COL.warn:'#475569');kPlus.setAttribute('fill',e>=3.6?COL.chg:'#475569');
    let V=0;if(e>=1.6)V=1331*(1-Math.exp(-(e-1.6)/.6));if(e>=3.6)V=1331;pcV.textContent=fmt0(V)+' V';$('#dcPlus',rs).setAttribute('stroke',e>=3.6?COL.chg:(e>=1.6?COL.warn:'#1f2937'));
    if(e>6){pc.start=-1;ANIM.play('rack',false);}}});
})();
</script>
<script>
/* ═══════════════════════════════════════════════════════════════
   4. BMS
═══════════════════════════════════════════════════════════════ */
(function(){
  const s=mkSVG($('#bmsStage'),'0 0 480 300');
  let h=`<g class="hot" data-info="mbms"><rect x="170" y="14" width="140" height="40" rx="6" fill="#0f766e" stroke="#042f2e"/><text x="240" y="31" font-size="10" fill="#fff" text-anchor="middle" font-weight="800">MBMS / BAU</text><text x="240" y="45" font-size="7.5" fill="#ccfbf1" text-anchor="middle">nivel sistem · către EMS și PCS</text></g>`;
  h+=`<rect x="330" y="18" width="130" height="32" rx="5" fill="${bg3()}" stroke="${line()}"/><text x="395" y="31" font-size="8.5" fill="${ink2()}" text-anchor="middle" font-weight="700">EMS / PCS</text><text x="395" y="43" font-size="7" fill="${ink3()}" text-anchor="middle">Modbus TCP · limite SoP</text><line x1="310" y1="34" x2="330" y2="34" stroke="${ink3()}" stroke-width="1.5"/>`;
  for(let r=0;r<3;r++){const x=60+r*150;h+=`<line x1="240" y1="54" x2="${x+60}" y2="100" stroke="#0f766e" stroke-width="1.5" id="busR${r}"/><g class="hot" data-info="rbms"><rect x="${x}" y="100" width="120" height="34" rx="5" fill="#1d4ed8" stroke="#1e3a8a"/><text x="${x+60}" y="115" font-size="9" fill="#fff" text-anchor="middle" font-weight="800">RBMS ${r+1}${r===2?' … 12':''}</text><text x="${x+60}" y="127" font-size="7" fill="#dbeafe" text-anchor="middle">rack · curent · contactoare</text></g>`;
    for(let m=0;m<4;m++){const mx=x-6+m*33;h+=`<line x1="${x+60}" y1="134" x2="${mx+15}" y2="190" stroke="#1d4ed8" stroke-width="1" id="busM${r}${m}"/><g class="hot" data-info="bmu"><rect x="${mx}" y="190" width="30" height="22" rx="3" fill="#2d8f6f" stroke="#1b5c47"/><text x="${mx+15}" y="204" font-size="7" fill="#fff" text-anchor="middle" font-weight="700">BMU</text></g>`;for(let c=0;c<4;c++)h+=`<rect x="${mx+2+c*7}" y="220" width="5" height="14" rx="1" fill="#4d7fe0"/>`;}
    h+=`<text x="${x+60}" y="250" font-size="7" fill="${ink3()}" text-anchor="middle">8 BMU · 416 celule</text>`;}
  h+=`<text x="40" y="34" font-size="8" fill="${ink3()}">▲ date (U, T, I, SoC)</text><text x="40" y="46" font-size="8" fill="${ink3()}">▼ comenzi (limite, contactoare)</text><text x="240" y="285" font-size="9" fill="${ink2()}" text-anchor="middle">Magistrala CAN: BMU → RBMS (100 ms) · RBMS → MBMS (100 – 500 ms) · MBMS → EMS (1 s)</text><g id="pk"></g>`;
  s.innerHTML=h;const pk=$('#pk',s);const packets=[];const lines=[...$$('line[id^=bus]',s)];
  for(let i=0;i<22;i++){const l=lines[Math.floor(Math.random()*lines.length)];const up=Math.random()>.35;const el=svgEl('rect',{width:7,height:4,rx:1,fill:up?'#fbbf24':'#f472b6',stroke:'#0003'},pk);packets.push({l,up,u:Math.random(),sp:.25+Math.random()*.3,el});}
  ANIM.add('bmsarch',{draw(t){packets.forEach(p=>{let u=(p.u+t*p.sp*(p.up?-1:1))%1;if(u<0)u+=1;const x1=+p.l.getAttribute('x1'),y1=+p.l.getAttribute('y1'),x2=+p.l.getAttribute('x2'),y2=+p.l.getAttribute('y2');p.el.setAttribute('x',lerp(x1,x2,u)-3.5);p.el.setAttribute('y',lerp(y1,y2,u)-2);});}});
  // funcții – mini canvas-uri
  const fx=n=>cv($(`[data-anim="${n}"] canvas`));
  const kv=fx('fxV');const cellsV=Array.from({length:52},(_,i)=>3.30+Math.sin(i*1.7)*.012+Math.cos(i*.3)*.008);
  ANIM.add('fxV',{draw(t){const ctx=kv.prep();const W=kv.W,H=kv.H;let mn=9,mx=0;cellsV.forEach((v,i)=>{const vv=v+Math.sin(t*2+i)*.002;mn=Math.min(mn,vv);mx=Math.max(mx,vv);const x=8+i*(W-16)/52,hh=(vv-3.2)/.2*(H-40);ctx.fillStyle=vv>3.32?COL.warn:COL.chg;ctx.fillRect(x,H-22-hh,4,hh);});txt(ctx,`min ${fmt(mn,3)} V · max ${fmt(mx,3)} V · Δ ${fmt0((mx-mn)*1000)} mV`,W/2,H-6,{align:'center',size:10,mono:true,color:ink2()});txt(ctx,'52 tensiuni de celulă · ciclu 100 ms',8,12,{size:9,color:ink3()});}});
  const kt=fx('fxT');ANIM.add('fxT',{draw(t){const ctx=kt.prep();const W=kt.W,H=kt.H;const T=27+Math.sin(t*.7)*2,I=78+Math.sin(t*.4)*20;
    const gauge=(cx,v,vmax,lbl,col,unit)=>{ctx.strokeStyle=line();ctx.lineWidth=8;ctx.beginPath();ctx.arc(cx,H-30,36,Math.PI,2*Math.PI);ctx.stroke();ctx.strokeStyle=col;ctx.beginPath();ctx.arc(cx,H-30,36,Math.PI,Math.PI+Math.PI*clamp(v/vmax,0,1));ctx.stroke();txt(ctx,fmt(v,v>50?0:1)+' '+unit,cx,H-32,{align:'center',size:13,weight:'800',mono:true,color:ink()});txt(ctx,lbl,cx,H-12,{align:'center',size:9,color:ink3()});};
    gauge(W*.28,T,60,'T celulă (NTC)',T>45?COL.alarm:COL.chg,'°C');gauge(W*.72,I,160,'I rack (Hall)',COL.grid,'A');txt(ctx,'praguri T: 45 / 55 / 60 °C · I max 157 A (0,5C)',W/2,12,{align:'center',size:9,color:ink3()});}});
  const ks=fx('fxSoc');ANIM.add('fxSoc',{draw(t){const ctx=ks.prep();const W=ks.W,H=ks.H;const soc=50+Math.sin(t*.3)*30,soh=96.5,sop=clamp(100-Math.max(0,Math.abs(soc-50)-35)*4,40,100);
    const bar=(y,lbl,v,col)=>{txt(ctx,lbl,8,y+10,{size:10,weight:'700',color:ink2()});ctx.fillStyle=bg3();rr(ctx,70,y,W-130,14,4);ctx.fill();ctx.fillStyle=col;rr(ctx,70,y,(W-130)*v/100,14,4);ctx.fill();txt(ctx,fmt(v,1)+' %',W-8,y+11,{align:'right',size:10,mono:true,color:ink()});};
    bar(14,'SoC',soc,COL.chg);bar(44,'SoH',soh,COL.grid);bar(74,'SoP',sop,COL.dis);txt(ctx,'SoC = ∫I·dt / C + corecție OCV · SoH = C_act / C_nom · SoP = f(U, T, SoC)',W/2,H-8,{align:'center',size:8.5,color:ink3()});}});
  const kb=fx('fxBal');let balMode='pas';let balC=[];const balReset=()=>{balC=Array.from({length:8},()=>.55+Math.random()*.35);};balReset();
  $$('#balMode button').forEach(b=>b.onclick=()=>{balMode=b.dataset.m;$$('#balMode button').forEach(x=>x.setAttribute('aria-pressed',x===b));balReset();ANIM.restart('fxBal');});$('#balReset').onclick=()=>{balReset();ANIM.restart('fxBal');};
  ANIM.add('fxBal',{onRestart:balReset,draw(t,dt){const ctx=kb.prep();const W=kb.W,H=kb.H;const avg=balC.reduce((a,b)=>a+b,0)/8,mn=Math.min(...balC);
    balC=balC.map(v=>{if(balMode==='pas'){return v>mn+.004?v-dt*.06:v;}else{return v+(avg-v)*dt*.9;}});
    balC.forEach((v,i)=>{const x=14+i*(W-28)/8,w=(W-28)/8-6,hh=(H-44)*v;ctx.fillStyle=bg3();ctx.fillRect(x,16,w,H-44);ctx.fillStyle=COL.chg;ctx.fillRect(x,16+(H-44)-hh,w,hh);if(balMode==='pas'&&v>mn+.004){ctx.fillStyle=COL.alarm;ctx.beginPath();ctx.arc(x+w/2,10,3+Math.sin(t*8+i)*1,0,7);ctx.fill();}if(balMode==='act'&&Math.abs(v-avg)>.004){ctx.strokeStyle=COL.grid;ctx.lineWidth=1.5;ctx.beginPath();ctx.moveTo(x+w/2,10);ctx.lineTo(x+w/2+(v>avg?12:-12),10);ctx.stroke();}});
    txt(ctx,balMode==='pas'?'pasivă: rezistențe disipă surplusul (roșu = căldură) → toate coboară la minim':'activă: convertoare DC/DC transferă energie (săgeți) → toate converg la medie',W/2,H-8,{align:'center',size:8.5,color:ink3()});}});
  const kp=fx('fxProt');let prot=null,protT=0;const PROT={ov:['Supratensiune celulă > 3,65 V','BMS cere PCS-ului reducerea curentului de încărcare la 0; dacă persistă 2 s, deschide contactoarele rack-ului.'],uv:['Subtensiune celulă < 2,5 V','Oprirea descărcării; rack izolat pentru a evita dizolvarea cuprului; necesită încărcare de recuperare controlată.'],oc:['Supracurent > 1,5 × I_max','Deschidere imediată (100 ms) a contactoarelor; siguranța fuzibilă preia scurtcircuitele mari.'],ot:['Supratemperatură > 60 °C','Declanșare rack, HVAC în mod maxim, alarmă către EMS și sistemul de stingere (pre-alarmă).'],iso:['Izolație < 100 Ω/V','Deschiderea contactoarelor (sistem IT): riscul este electrocutarea și arcul la un al doilea defect.']};
  $$('[data-prot]').forEach(b=>b.onclick=()=>{prot=b.dataset.prot;protT=ANIM.list.fxProt.t;$('#protText').innerHTML=`<b>${PROT[prot][0]}.</b> ${PROT[prot][1]}`;ANIM.play('fxProt',true);});
  ANIM.add('fxProt',{draw(t){const ctx=kp.prep();const W=kp.W,H=kp.H;const e=prot?t-protT:-1;const open=e>1.2;
    // schema: baterie – contactor – PCS
    ctx.strokeStyle=ink2();ctx.lineWidth=2;ctx.beginPath();ctx.moveTo(30,60);ctx.lineTo(110,60);ctx.moveTo(190,60);ctx.lineTo(270,60);ctx.stroke();
    rr(ctx,8,40,24,40,3);ctx.fillStyle=COL.chg;ctx.fill();txt(ctx,'rack',20,95,{align:'center',size:9,color:ink3()});rr(ctx,270,40,24,40,3);ctx.fillStyle=COL.grid;ctx.fill();txt(ctx,'PCS',282,95,{align:'center',size:9,color:ink3()});
    ctx.strokeStyle=open?COL.alarm:COL.chg;ctx.lineWidth=3;ctx.beginPath();ctx.moveTo(110,60);const ang=open?-.5:0;ctx.lineTo(110+80*Math.cos(ang),60+80*Math.sin(ang));ctx.stroke();ctx.fillStyle=ink2();ctx.beginPath();ctx.arc(110,60,3,0,7);ctx.arc(190,60,3,0,7);ctx.fill();
    txt(ctx,open?'CONTACTOR DESCHIS':'contactor închis',150,25,{align:'center',size:10,weight:'800',color:open?COL.alarm:COL.chg});
    if(e>=0&&e<1.2){txt(ctx,e<.5?'avertizare':'alarmă → comandă declanșare',150,112,{align:'center',size:10,weight:'700',color:e<.5?COL.warn:COL.alarm});}else if(open)txt(ctx,'rack izolat · eveniment jurnalizat · celelalte 11 rack-uri continuă',150,112,{align:'center',size:9,color:ink2()});else txt(ctx,'alege o protecție pentru a vedea reacția',150,112,{align:'center',size:9,color:ink3()});
    if(e>5){prot=null;}}});
  // simulare defect
  const grid=$('#faultGrid');const fcells=[];for(let i=0;i<52;i++){const b=document.createElement('button');b.title='celula '+(i+1);b.onclick=()=>startFault(i);grid.appendChild(b);fcells.push(b);}
  const flog=$('#faultLog');const fk=cv('#faultCanvas');let fault=null;const hist=[];
  const logF=(cls,txt_)=>{const d=document.createElement('div');d.className=cls;d.textContent=txt_;flog.appendChild(d);flog.scrollTop=flog.scrollHeight;};
  function startFault(i){if(fault&&!fault.done)return;fault={i,t0:ANIM.list.faultT.t,stage:0,done:false};hist.length=0;flog.innerHTML='';fcells.forEach(c=>c.className='');logF('i',`t=0,0 s · Celula ${i+1}: temperatura începe să crească (defect intern / contact slab)`);$('#faultState').textContent='Normal · 12/12 rack-uri online';$('#faultState').className='chip';ANIM.play('faultT',true);}
  $('#faultReset').onclick=()=>{fault=null;hist.length=0;fcells.forEach(c=>c.className='');flog.innerHTML='<div class="i">Sistem normal. Așteptare…</div>';$('#faultState').textContent='Normal · 12/12 rack-uri online';$('#faultState').className='chip';ANIM.redraw('faultT');};
  ANIM.add('faultT',{autoplay:false,draw(t){const ctx=fk.prep();const W=fk.W,H=fk.H,m={l:36,r:10,t:10,b:22};const Y=T=>m.t+(H-m.t-m.b)*(1-(T-20)/60),X=x=>m.l+(W-m.l-m.r)*x/12;
    ctx.strokeStyle=line();for(let T=20;T<=80;T+=20){ctx.beginPath();ctx.moveTo(m.l,Y(T));ctx.lineTo(W-m.r,Y(T));ctx.stroke();txt(ctx,T+'°',m.l-4,Y(T)+4,{align:'right',size:9,mono:true,color:ink3()});}
    [[45,COL.warn,'avertizare'],[55,COL.alarm,'alarmă'],[60,COL.alarm,'declanșare']].forEach(([T,c,l])=>{ctx.setLineDash([4,3]);ctx.strokeStyle=c;ctx.beginPath();ctx.moveTo(m.l,Y(T));ctx.lineTo(W-m.r,Y(T));ctx.stroke();ctx.setLineDash([]);txt(ctx,l+' '+T+' °C',W-m.r-4,Y(T)-3,{align:'right',size:9,color:c});});
    txt(ctx,'timp (s)',W-m.r,H-6,{align:'right',size:9,color:ink3()});
    if(!fault)return;const e=t-fault.t0;const b=fcells[fault.i];
    let T;if(fault.done){T=Math.max(30,fault.Tmax-(e-fault.tDone)*6);}else{T=27+e*e*1.1;}
    if(!fault.done){if(T>=45&&fault.stage<1){fault.stage=1;b.className='warn';logF('w',`t=${fmt(e,1)} s · AVERTIZARE: celula ${fault.i+1} la 45 °C · BMU → RBMS; EMS reduce puterea rack-ului la 50 %`);$('#faultState').textContent='Avertizare · putere redusă';$('#faultState').className='chip warn';}
      if(T>=55&&fault.stage<2){fault.stage=2;b.className='alarm';logF('a',`t=${fmt(e,1)} s · ALARMĂ: 55 °C · HVAC mod maxim · curent rack limitat la 0 · SCADA alarmă operator`);}
      if(T>=60&&fault.stage<3){fault.stage=3;fault.done=true;fault.tDone=e;fault.Tmax=T;fcells.forEach((c,i)=>{if(i!==fault.i)c.className='off';});logF('a',`t=${fmt(e,1)} s · DECLANȘARE: 60 °C · RBMS deschide K+ și K− · rack 1 OFFLINE`);logF('i',`t=${fmt(e+.3,1)} s · MBMS: putere disponibilă 11/12 (4,58 MW) · EMS recalculează programul`);logF('ok',`t=${fmt(e+1,1)} s · Celula se răcește; rack blocat până la intervenția echipei de service`);$('#faultState').textContent='Rack 1 OFFLINE · 11/12 rack-uri online';$('#faultState').className='chip alarm';}}
    hist.push([e,T]);if(hist.length>600)hist.shift();
    ctx.strokeStyle=T>=55?COL.alarm:T>=45?COL.warn:COL.chg;ctx.lineWidth=2.5;ctx.beginPath();hist.forEach((p,i)=>{const x=X(p[0]),y=Y(p[1]);i?ctx.lineTo(x,y):ctx.moveTo(x,y);});ctx.stroke();txt(ctx,fmt(T,1)+' °C',X(Math.min(e,12))+4,Y(T)-6,{size:11,weight:'800',mono:true,color:ctx.strokeStyle});
    if(e>12){ANIM.play('faultT',false);}}});
})();

/* ═══════════════════════════════════════════════════════════════
   5. PCS
═══════════════════════════════════════════════════════════════ */
(function(){
  const s=mkSVG($('#pcsStage'),'0 0 480 300');let mode='dis';
  let h=`<rect x="10" y="90" width="60" height="120" rx="6" fill="${COL.chg}" opacity=".85"/><text x="40" y="146" font-size="10" fill="#fff" text-anchor="middle" font-weight="800">BATERIE</text><text x="40" y="160" font-size="8" fill="#fff" text-anchor="middle">1 331 V DC</text>
  <line x1="70" y1="110" x2="130" y2="110" stroke="#1f2937" stroke-width="2.5"/><line x1="70" y1="190" x2="130" y2="190" stroke="#1f2937" stroke-width="2.5"/>
  <g class="hot" data-info="dclink"><line x1="110" y1="110" x2="110" y2="190" stroke="#1f2937" stroke-width="1.5"/><line x1="100" y1="146" x2="120" y2="146" stroke="#1e3a8a" stroke-width="3"/><line x1="100" y1="154" x2="120" y2="154" stroke="#1e3a8a" stroke-width="3"/><rect x="96" y="140" width="28" height="20" fill="transparent"/></g><text x="110" y="205" font-size="7" fill="${ink3()}" text-anchor="middle">C_DC</text>
  <line x1="130" y1="110" x2="310" y2="110" stroke="#1f2937" stroke-width="2.5"/><line x1="130" y1="190" x2="310" y2="190" stroke="#1f2937" stroke-width="2.5"/>`;
  const ph=['A','B','C'];for(let i=0;i<3;i++){const x=160+i*60;h+=`<line x1="${x}" y1="110" x2="${x}" y2="190" stroke="#1f2937" stroke-width="1.5"/>`;for(let j=0;j<2;j++){const y=118+j*40;h+=`<g class="hot" data-info="igbt"><rect id="ig${i}${j}" x="${x-11}" y="${y}" width="22" height="24" rx="3" fill="#475569" stroke="#0f172a"/><text x="${x}" y="${y+15}" font-size="7" fill="#fff" text-anchor="middle" font-weight="700">${ph[i]}${j?'−':'+'}</text></g>`;}
    h+=`<line x1="${x}" y1="150" x2="${x+30}" y2="150" stroke="#1f2937" stroke-width="1.5"/>`;}
  h+=`<rect x="140" y="98" width="180" height="104" rx="6" fill="none" stroke="${line()}" stroke-dasharray="4 3"/><text x="230" y="92" font-size="9" fill="${ink2()}" text-anchor="middle" font-weight="700">punte IGBT trifazată · PWM 3 kHz</text>
  <g class="hot" data-info="lcl"><rect x="330" y="120" width="60" height="60" rx="6" fill="${bg3()}" stroke="${line()}"/><text x="360" y="145" font-size="10" fill="${ink2()}" text-anchor="middle" font-weight="800">LCL</text><text x="360" y="160" font-size="7.5" fill="${ink3()}" text-anchor="middle">filtru</text></g>
  <line x1="310" y1="150" x2="330" y2="150" stroke="#1f2937" stroke-width="2.5"/><line x1="390" y1="150" x2="420" y2="150" stroke="${COL.grid}" stroke-width="2.5"/>
  <rect x="420" y="110" width="50" height="80" rx="6" fill="${COL.grid}" opacity=".85"/><text x="445" y="146" font-size="9" fill="#fff" text-anchor="middle" font-weight="800">AC</text><text x="445" y="160" font-size="8" fill="#fff" text-anchor="middle">690 V</text><text x="445" y="172" font-size="8" fill="#fff" text-anchor="middle">50 Hz</text>
  <g id="pcsArrows"></g>
  <text x="40" y="60" font-size="8" fill="${ink2()}" text-anchor="middle" font-weight="700">DC</text><text x="445" y="60" font-size="8" fill="${ink2()}" text-anchor="middle" font-weight="700">AC</text>
  <g id="wavePWM"></g><g id="waveSin"></g><text x="130" y="236" font-size="8" fill="#7c3aed" font-weight="700">PWM (ieșire punte)</text><text x="300" y="236" font-size="8" fill="${COL.grid}" font-weight="700">sinusoidă (după LCL)</text>`;
  s.innerHTML=h;const pwm=svgEl('path',{fill:'none',stroke:'#7c3aed','stroke-width':1.2},$('#wavePWM',s));const sin=svgEl('path',{fill:'none',stroke:COL.grid,'stroke-width':2},$('#waveSin',s));
  const arrows=$('#pcsArrows',s);const ar=[];for(let i=0;i<10;i++)ar.push(svgEl('polygon',{points:'0,-4 8,0 0,4',fill:COL.dis},arrows));
  $$('#pcsMode button').forEach(b=>b.onclick=()=>{mode=b.dataset.m;$$('#pcsMode button').forEach(x=>x.setAttribute('aria-pressed',x===b));});
  ANIM.add('pcs',{draw(t){const w=2*Math.PI*1.2;const ig=(i,j)=>$(`#ig${i}${j}`,s);for(let i=0;i<3;i++){const ref=Math.sin(w*t-i*2*Math.PI/3);const tri=((t*18)%1)*2-1;const on=ref>tri;ig(i,0).setAttribute('fill',on?COL.chg:'#475569');ig(i,1).setAttribute('fill',on?'#475569':COL.dis);}
      let d='',d2='';for(let x=0;x<=150;x++){const u=x/150;const ref=Math.sin(2*Math.PI*u*1.5+w*t);const tri=((u*22)%1)*2-1;const y=ref>tri?250:286;d+=(x?'L':'M')+(130+x)+' '+y+' ';d2+=(x?'L':'M')+(300+x)+' '+(268-ref*18)+' ';}pwm.setAttribute('d',d);sin.setAttribute('d',d2);
      const dir=mode==='dis'?1:-1;ar.forEach((a,i)=>{let u=(i/10+dir*t*.18)%1;if(u<0)u+=1;const x=lerp(70,420,u);const y=u<.5?70:70;a.setAttribute('transform',`translate(${x},${y}) rotate(${dir>0?0:180})`);a.setAttribute('fill',mode==='dis'?COL.dis:COL.chg);});}});
  // P-Q
  const pq=cv('#pqCanvas');let P=4,Q=1.5;const S=5.5,Pm=5;const cx=pq.W/2,cy=pq.H/2,R=170;
  const drawPQ=()=>{const ctx=pq.prep();const W=pq.W,H=pq.H;ctx.strokeStyle=line();ctx.lineWidth=1;for(let i=-5;i<=5;i++){const x=cx+i*R/S;ctx.beginPath();ctx.moveTo(x,20);ctx.lineTo(x,H-20);ctx.stroke();const y=cy+i*R/S;ctx.beginPath();ctx.moveTo(20,y);ctx.lineTo(W-20,y);ctx.stroke();}
    ctx.strokeStyle=ink2();ctx.lineWidth=1.5;ctx.beginPath();ctx.moveTo(20,cy);ctx.lineTo(W-20,cy);ctx.moveTo(cx,20);ctx.lineTo(cx,H-20);ctx.stroke();
    ctx.fillStyle=accent();ctx.globalAlpha=.08;ctx.beginPath();ctx.arc(cx,cy,R,0,7);ctx.fill();ctx.globalAlpha=1;ctx.strokeStyle=accent();ctx.lineWidth=2;ctx.beginPath();ctx.arc(cx,cy,R,0,7);ctx.stroke();
    ctx.setLineDash([5,4]);ctx.strokeStyle=COL.alarm;ctx.beginPath();ctx.moveTo(cx+Pm*R/S,20);ctx.lineTo(cx+Pm*R/S,H-20);ctx.moveTo(cx-Pm*R/S,20);ctx.lineTo(cx-Pm*R/S,H-20);ctx.stroke();ctx.setLineDash([]);
    txt(ctx,'P (MW) →',W-24,cy-8,{align:'right',size:11,weight:'700'});txt(ctx,'Q (MVAr) ↑',cx+6,30,{size:11,weight:'700'});txt(ctx,'descărcare / injecție P',cx+R/2,H-26,{align:'center',size:10,color:COL.dis});txt(ctx,'încărcare / absorbție P',cx-R/2,H-26,{align:'center',size:10,color:COL.chg});txt(ctx,'Q capacitiv (supraexcitat)',cx-R+10,cy-R+10,{size:9,color:ink3()});txt(ctx,'Q inductiv (subexcitat)',cx-R+10,cy+R-6,{size:9,color:ink3()});txt(ctx,'S = 5,5 MVA',cx+R*.72,cy-R*.72,{size:10,weight:'700',color:accent()});txt(ctx,'P max ±5 MW',cx+Pm*R/S+4,36,{size:9,color:COL.alarm});
    const x=cx+P*R/S,y=cy-Q*R/S;ctx.strokeStyle=ink2();ctx.lineWidth=1.5;ctx.beginPath();ctx.moveTo(cx,cy);ctx.lineTo(x,y);ctx.stroke();ctx.fillStyle=P>=0?COL.dis:COL.chg;ctx.beginPath();ctx.arc(x,y,9,0,7);ctx.fill();ctx.strokeStyle='#fff';ctx.lineWidth=2;ctx.stroke();
    const Sv=Math.hypot(P,Q),pf=Sv?Math.abs(P)/Sv:1;$('#pqP').textContent=(P>=0?'+':'')+fmt(P,1)+' MW';$('#pqQ').textContent=(Q>=0?'+':'')+fmt(Q,1)+' MVAr';$('#pqS').textContent=fmt(Sv,2)+' MVA';$('#pqPF').textContent=fmt(pf,2);$('#pqP').style.color=P>=0?COL.dis:COL.chg;
    const q=P>=0?(Q>=0?'Cadranul I: descărcare și livrare de putere reactivă capacitivă (ridică tensiunea).':'Cadranul IV: descărcare și absorbție de reactiv (coboară tensiunea).'):(Q>=0?'Cadranul II: încărcare și livrare de reactiv capacitiv.':'Cadranul III: încărcare și absorbție de reactiv inductiv.');$('#pqText').innerHTML=`<b>${q}</b> ${Sv>S-.01?'Punctul este pe limita de putere aparentă: pentru mai mult Q trebuie redus P.':'Rezervă de putere aparentă: '+fmt(S-Sv,2)+' MVA.'}`;};
  const setFromEvt=e=>{const r=pq.c.getBoundingClientRect();const sx=pq.W/r.width,sy=pq.H/r.height;const mx=((e.touches?e.touches[0].clientX:e.clientX)-r.left)*sx,my=((e.touches?e.touches[0].clientY:e.clientY)-r.top)*sy;P=clamp((mx-cx)*S/R,-Pm,Pm);Q=-(my-cy)*S/R;const Sv=Math.hypot(P,Q);if(Sv>S){P*=S/Sv;Q*=S/Sv;}P=clamp(P,-Pm,Pm);drawPQ();};
  let drag=false;pq.c.addEventListener('pointerdown',e=>{drag=true;pq.c.setPointerCapture(e.pointerId);setFromEvt(e);});pq.c.addEventListener('pointermove',e=>{if(drag)setFromEvt(e);});pq.c.addEventListener('pointerup',()=>drag=false);pq.c.addEventListener('pointercancel',()=>drag=false);
  drawPQ();addEventListener('resize',drawPQ);document.addEventListener('themechange',drawPQ);
  // grid-forming
  const gs=mkSVG($('#gfStage'),'0 0 480 270');let gfMode='following',loss=-1;
  gs.innerHTML=`<circle cx="120" cy="120" r="70" fill="none" stroke="${line()}" stroke-width="1.5"/><line id="phGrid" x1="120" y1="120" x2="190" y2="120" stroke="${COL.grid}" stroke-width="4" stroke-linecap="round"/><line id="phInv" x1="120" y1="120" x2="185" y2="120" stroke="${COL.dis}" stroke-width="3" stroke-linecap="round" stroke-dasharray="6 3"/><text x="120" y="210" font-size="10" fill="${ink2()}" text-anchor="middle" font-weight="700">fazori: rețea (albastru) · PCS (portocaliu)</text><text id="gfStatus" x="120" y="226" font-size="9" fill="${ink3()}" text-anchor="middle"></text>
  <path id="gfWaveG" fill="none" stroke="${COL.grid}" stroke-width="2"/><path id="gfWaveI" fill="none" stroke="${COL.dis}" stroke-width="2" stroke-dasharray="5 3"/><text x="360" y="40" font-size="9" fill="${ink2()}" text-anchor="middle" font-weight="700">tensiune la PCC</text><text id="gfF" x="360" y="226" font-size="10" fill="${ink2()}" text-anchor="middle" font-family="monospace"></text><text x="240" y="256" font-size="9" fill="${ink3()}" text-anchor="middle" id="gfNote"></text>`;
  const TXT={following:'<b>Grid-following</b> (urmărirea rețelei): PCS-ul se sincronizează cu tensiunea existentă printr-o buclă PLL și injectează curent. Fără rețea nu poate funcționa. Este modul standard pentru BESS racordat la SEN.',forming:'<b>Grid-forming</b> (formarea rețelei): PCS-ul se comportă ca o sursă de tensiune cu „inerție sintetică” și statism; impune el frecvența și tensiunea. Permite funcționarea în insulă, black start și sprijină stabilitatea rețelelor cu multe regenerabile.'};
  $$('#gfMode button').forEach(b=>b.onclick=()=>{gfMode=b.dataset.m;$$('#gfMode button').forEach(x=>x.setAttribute('aria-pressed',x===b));$('#gfText').innerHTML=TXT[gfMode];loss=-1;});$('#gfLoss').onclick=()=>{loss=ANIM.list.gf.t;ANIM.play('gf',true);};
  ANIM.add('gf',{draw(t){const e=loss<0?-1:t-loss;const gridOn=!(e>=0&&e<5);const w=2*Math.PI*.6;let fI=50,ampG=gridOn?1:0,ampI=1,lag=0;
    if(!gridOn){if(gfMode==='following'){ampI=Math.max(0,1-(e)*2);fI=50;}else{ampI=1;fI=49.95;}}
    const a=w*t;$('#phGrid',gs).setAttribute('x2',120+70*ampG*Math.cos(a));$('#phGrid',gs).setAttribute('y2',120-70*ampG*Math.sin(a));
    const aI=gfMode==='following'?a-.15:a+.05;$('#phInv',gs).setAttribute('x2',120+65*ampI*Math.cos(aI));$('#phInv',gs).setAttribute('y2',120-65*ampI*Math.sin(aI));
    let dG='',dI='';for(let x=0;x<=200;x++){const u=x/200;dG+=(x?'L':'M')+(260+x)+' '+(130-ampG*50*Math.sin(u*12+a))+' ';dI+=(x?'L':'M')+(260+x)+' '+(130-ampI*46*Math.sin(u*12+(gfMode==='following'?a-.15:a+.05)))+' ';}$('#gfWaveG',gs).setAttribute('d',dG);$('#gfWaveI',gs).setAttribute('d',dI);
    $('#gfStatus',gs).textContent=gridOn?(gfMode==='following'?'PLL blocat pe rețea · injectează curent':'sursă de tensiune · statism f(P), U(Q)'):(gfMode==='following'?'REȚEA PIERDUTĂ → anti-insularizare: PCS se oprește':'REȚEA PIERDUTĂ → PCS formează insula: U și f menținute');
    $('#gfF',gs).textContent=`f = ${fmt(gridOn?50:(gfMode==='following'?0:fI),2)} Hz · U = ${fmt(gridOn?690:(gfMode==='following'?0:690),0)} V`;$('#gfNote',gs).textContent=gridOn?'apasă „Pierderea rețelei” pentru a vedea diferența':(e<5?'rețea indisponibilă încă '+fmt(5-e,1)+' s':'');$('#gfNote',gs).setAttribute('fill',gridOn?ink3():COL.alarm);}});
  // Sankey
  const sk=cv('#sankeyCanvas');ANIM.add('sankey',{draw(t){const ctx=sk.prep();const W=sk.W,H=sk.H;const prog=REDUCED?1:Math.min(1,t/1.5);const P0=2500;const losses=[['comutație IGBT',16],['conducție IGBT',12],['filtru LCL',8],['auxiliare / răcire',4]];const total=losses.reduce((a,b)=>a+b[1],0);
    const x0=40,x1=W-60,top=40,hIn=120;ctx.fillStyle=COL.chg;ctx.fillRect(x0-20,top,20,hIn);txt(ctx,'intrare DC',x0-10,top-8,{align:'center',size:10,weight:'700',color:COL.chg});txt(ctx,fmt0(P0)+' kW',x0-10,top+hIn+14,{align:'center',size:10,mono:true});
    let yIn=top;const hOut=hIn*(P0-total)/P0;
    const ribbon=(ya,ha,yb,hb,col,al)=>{ctx.beginPath();ctx.moveTo(x0,ya);ctx.bezierCurveTo(x0+(x1-x0)*.5,ya,x0+(x1-x0)*.5,yb,x1,yb);ctx.lineTo(x1,yb+hb);ctx.bezierCurveTo(x0+(x1-x0)*.5,yb+hb,x0+(x1-x0)*.5,ya+ha,x0,ya+ha);ctx.closePath();ctx.fillStyle=col;ctx.globalAlpha=al;ctx.fill();ctx.globalAlpha=1;};
    ribbon(yIn,hOut*prog,top,hOut*prog,COL.dis,.7);yIn+=hOut;
    let yL=top+hOut+30;losses.forEach((l,i)=>{const hh=hIn*l[1]/P0;ribbon(yIn,hh,yL,hh*3,COL.alarm,.55*prog);txt(ctx,`${l[0]} · ${l[1]} kW`,x1+6,yL+hh*1.5+4,{size:9.5,color:ink2()});yIn+=hh;yL+=hh*3+14;});
    ctx.fillStyle=COL.dis;ctx.fillRect(x1,top,20,hOut*prog);txt(ctx,'ieșire AC',x1+10,top-8,{align:'center',size:10,weight:'700',color:COL.dis});txt(ctx,fmt0(P0-total)+' kW',x1+10,top+hOut+14,{align:'center',size:10,mono:true});
    txt(ctx,`randament PCS ≈ ${fmt(100*(P0-total)/P0,1)} % · pierderi ${total} kW (căldură evacuată prin răcire cu lichid)`,W/2,H-12,{align:'center',size:10,weight:'700',color:ink2()});}});
})();

/* ═══════════════════════════════════════════════════════════════
   6. TRANSFORMATOR ȘI CELULA MT
═══════════════════════════════════════════════════════════════ */
(function(){
  const s=mkSVG($('#trafoStage'),'0 0 480 300');
  s.innerHTML=`<defs><linearGradient id="gCore" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#94a3b8"/><stop offset=".5" stop-color="#cbd5e1"/><stop offset="1" stop-color="#94a3b8"/></linearGradient></defs>
  <g class="hot" data-info="core"><path d="M150 60 H330 V240 H150 Z M190 100 H290 V200 H190 Z" fill="url(#gCore)" stroke="#475569" stroke-width="2" fill-rule="evenodd"/></g>
  <path id="fluxPath" d="M170 80 H310 V220 H170 Z" fill="none" stroke="#f59e0b" stroke-width="2" stroke-dasharray="6 6" class="flow" opacity=".9"/>
  <g class="hot" data-info="wlv">${[0,1,2,3,4,5].map(i=>`<ellipse cx="170" cy="${110+i*18}" rx="22" ry="7" fill="none" stroke="${COL.cu}" stroke-width="5"/>`).join('')}</g>
  <g class="hot" data-info="whv">${Array.from({length:14},(_,i)=>`<ellipse cx="310" cy="${98+i*8}" rx="24" ry="3.5" fill="none" stroke="${COL.cu}" stroke-width="2"/>`).join('')}</g>
  <text x="90" y="130" font-size="10" fill="${ink2()}" text-anchor="middle" font-weight="700">JT · 690 V</text><text x="90" y="144" font-size="8" fill="${ink3()}" text-anchor="middle">puține spire,</text><text x="90" y="156" font-size="8" fill="${ink3()}" text-anchor="middle">curent mare (2 300 A)</text>
  <text x="400" y="130" font-size="10" fill="${ink2()}" text-anchor="middle" font-weight="700">MT · 20 kV</text><text x="400" y="144" font-size="8" fill="${ink3()}" text-anchor="middle">multe spire,</text><text x="400" y="156" font-size="8" fill="${ink3()}" text-anchor="middle">curent mic (79 A)</text>
  <text x="240" y="150" font-size="9" fill="#78350f" text-anchor="middle" font-weight="700">Φ flux magnetic</text><text x="240" y="162" font-size="8" fill="#78350f" text-anchor="middle">miez tole Si</text>
  <path id="wLV" fill="none" stroke="${COL.dis}" stroke-width="2"/><path id="wHV" fill="none" stroke="${COL.grid}" stroke-width="2"/><text x="90" y="200" font-size="8" fill="${COL.dis}" text-anchor="middle">u₁(t)</text><text x="400" y="200" font-size="8" fill="${COL.grid}" text-anchor="middle">u₂(t) = u₁ · N₂/N₁</text>
  <text x="240" y="275" font-size="10" fill="${ink2()}" text-anchor="middle">2,75 MVA · Dyn11 · u_k 6 % · pierderi ≈ 0,9 % la sarcină nominală</text>`;
  ANIM.add('trafo',{draw(t){let d1='',d2='';for(let x=0;x<=70;x++){const u=x/70;d1+=(x?'L':'M')+(55+x)+' '+(230-10*Math.sin(u*9+t*4))+' ';d2+=(x?'L':'M')+(365+x)+' '+(230-26*Math.sin(u*9+t*4))+' ';}$('#wLV',s).setAttribute('d',d1);$('#wHV',s).setAttribute('d',d2);$('#fluxPath',s).style.strokeWidth=2+Math.abs(Math.sin(t*4))*2;}});
  // celula MT
  const m=mkSVG($('#mtStage'),'0 0 480 300');let tripped=false;
  m.innerHTML=`<rect x="20" y="20" width="200" height="260" rx="6" fill="${bg3()}" stroke="${line()}"/><text x="120" y="38" font-size="9" fill="${ink2()}" text-anchor="middle" font-weight="800">CELULA DE MT 24 kV</text>
  <line x1="120" y1="40" x2="120" y2="60" stroke="#1f2937" stroke-width="2.5"/>
  <g class="hot" data-info="disc"><line x1="120" y1="60" x2="138" y2="80" stroke="#1f2937" stroke-width="2.5"/><circle cx="120" cy="60" r="2.5" fill="#1f2937"/><circle cx="120" cy="86" r="2.5" fill="#1f2937"/><text x="150" y="76" font-size="8" fill="${ink2()}">separator</text></g>
  <line x1="120" y1="86" x2="120" y2="110" stroke="#1f2937" stroke-width="2.5"/>
  <g class="hot" data-info="vcb"><rect x="104" y="110" width="32" height="32" rx="3" fill="${bg2()}" stroke="#1f2937" stroke-width="2"/><line id="vcbX1" x1="110" y1="116" x2="130" y2="136" stroke="#1f2937" stroke-width="2"/><line id="vcbX2" x1="130" y1="116" x2="110" y2="136" stroke="#1f2937" stroke-width="2"/><text x="150" y="130" font-size="8" fill="${ink2()}">întrerupător în vid</text><text id="vcbSt" x="150" y="141" font-size="8" fill="${COL.chg}" font-weight="700">ÎNCHIS</text></g>
  <line x1="120" y1="142" x2="120" y2="170" stroke="#1f2937" stroke-width="2.5"/>
  <g class="hot" data-info="ct"><circle cx="120" cy="180" r="10" fill="none" stroke="#1f2937" stroke-width="2"/><text x="150" y="184" font-size="8" fill="${ink2()}">TC 200/1 A</text></g>
  <line x1="120" y1="190" x2="120" y2="215" stroke="#1f2937" stroke-width="2.5"/>
  <g class="hot" data-info="vt"><circle cx="90" cy="215" r="8" fill="none" stroke="#1f2937" stroke-width="2"/><circle cx="78" cy="215" r="8" fill="none" stroke="#1f2937" stroke-width="2"/><line x1="98" y1="215" x2="120" y2="215" stroke="#1f2937" stroke-width="1.5"/><text x="84" y="238" font-size="8" fill="${ink2()}" text-anchor="middle">TT 20/0,1 kV</text></g>
  <line x1="120" y1="215" x2="120" y2="250" stroke="#1f2937" stroke-width="2.5"/><text x="120" y="268" font-size="8" fill="${ink2()}" text-anchor="middle">→ transformatoare 0,69/20 kV</text>
  <g class="hot" data-info="relay"><rect x="250" y="60" width="90" height="56" rx="5" fill="#1e293b" stroke="#0f172a"/><text x="295" y="78" font-size="9" fill="#fff" text-anchor="middle" font-weight="800">RELEU</text><text x="295" y="92" font-size="7" fill="#cbd5e1" text-anchor="middle">50/51 · 67N · 27/59</text><text x="295" y="104" font-size="7" fill="#cbd5e1" text-anchor="middle">81 · 25 · IEC 61850</text><circle id="relLed" cx="332" cy="68" r="3.5" fill="${COL.chg}"/></g>
  <line x1="130" y1="180" x2="250" y2="100" stroke="#64748b" stroke-dasharray="3 2"/><line x1="340" y1="88" x2="360" y2="88" stroke="#64748b"/><path d="M340 100 L220 100 L220 126 L136 126" fill="none" stroke="${COL.alarm}" stroke-dasharray="3 2" id="tripLine"/><text x="230" y="120" font-size="7" fill="${COL.alarm}">comandă declanșare</text>
  <g class="hot" data-info="meter"><rect x="250" y="140" width="90" height="44" rx="5" fill="${bg2()}" stroke="${COL.grid}" stroke-width="2"/><text x="295" y="158" font-size="9" fill="${COL.grid}" text-anchor="middle" font-weight="800">CONTOR 0,2S</text><text id="mtE" x="295" y="174" font-size="8" fill="${ink2()}" text-anchor="middle" font-family="monospace">+0,00 / −0,00 MWh</text></g>
  <line x1="130" y1="180" x2="250" y2="162" stroke="#64748b" stroke-dasharray="3 2"/>
  <g class="hot" data-info="pcc"><circle cx="400" cy="162" r="14" fill="${bg2()}" stroke="${COL.grid}" stroke-width="3"/><text x="400" y="166" font-size="9" fill="${COL.grid}" text-anchor="middle" font-weight="800">PCC</text></g><line x1="340" y1="162" x2="386" y2="162" stroke="${COL.grid}" stroke-width="2.5"/><line x1="414" y1="162" x2="470" y2="162" stroke="${COL.grid}" stroke-width="3" class="flow" id="mtFlow"/><text x="440" y="150" font-size="8" fill="${COL.grid}" text-anchor="middle">linie 20 kV OD</text>
  <rect x="250" y="200" width="200" height="70" rx="5" fill="none" stroke="${line()}" stroke-dasharray="4 3"/><text x="350" y="218" font-size="8.5" fill="${ink2()}" text-anchor="middle" font-weight="700">Legătura cu operatorul</text><text x="350" y="232" font-size="7.5" fill="${ink3()}" text-anchor="middle">telecitire contor · telemăsuri IEC 104</text><text x="350" y="244" font-size="7.5" fill="${ink3()}" text-anchor="middle">interfață de decuplare · setpoint-uri OTS</text><text x="350" y="258" font-size="7.5" fill="${ink3()}" text-anchor="middle">ATR → contract racordare → certificat</text>`;
  let tripT=-1;$('#mtTrip').onclick=()=>{if(tripped)return;tripT=ANIM.list.mtcell.t;ANIM.play('mtcell',true);};$('#mtReset').onclick=()=>{tripped=false;tripT=-1;$('#vcbSt',m).textContent='ÎNCHIS';$('#vcbSt',m).setAttribute('fill',COL.chg);$('#relLed',m).setAttribute('fill',COL.chg);$('#vcbX1',m).setAttribute('transform','');$('#mtFlow',m).style.opacity=1;};
  let E=0;ANIM.add('mtcell',{draw(t,dt){if(!tripped)E+=dt*.02;$('#mtE',m).textContent=`+${fmt(E,2)} / −${fmt(E*.9,2)} MWh`;if(tripT>=0){const e=t-tripT;if(e>.3&&!tripped){tripped=true;$('#vcbSt',m).textContent='DECLANȘAT (62 ms)';$('#vcbSt',m).setAttribute('fill',COL.alarm);$('#relLed',m).setAttribute('fill',COL.alarm);$('#vcbX1',m).setAttribute('transform','rotate(-35 110 116)');$('#mtFlow',m).style.opacity=.15;}}
    $('#relLed',m).style.opacity=tripped?(Math.sin(t*10)>0?1:.3):1;}});
})();

/* ═══════════════════════════════════════════════════════════════
   7. EMS / SCADA
═══════════════════════════════════════════════════════════════ */
(function(){
  const sc=cv('#scadaCanvas');const hist=[];let soc=50,P=0,f=50,T=25,ed=0,ec=0,al=0;const alarms=$('#scAlarms');
  ANIM.add('scada',{controls:false,draw(t,dt){const h=(t*60)%24;const price=(typeof SIM!=='undefined')?SIM.price(h):400;const target=(h>=1&&h<5)||(h>=12&&h<14)?-5:(h>=18&&h<22)?5:0;P+=(target-P)*dt*2;if(soc>=97&&P<0)P=0;if(soc<=5&&P>0)P=0;soc=clamp(soc-P*dt*60/20.06*100/1,3,98);if(P>0)ed+=P*dt;else ec-=P*dt;f=50+Math.sin(t*.8)*.02+Math.sin(t*3.1)*.008;T=25+Math.abs(P)*.6+Math.sin(t*.3);
    $('#scadaClock').textContent=`${String(Math.floor(h)).padStart(2,'0')}:${String(Math.floor(h%1*60)).padStart(2,'0')}:${String(Math.floor(h*3600%60)).padStart(2,'0')}`;$('#scSoc').textContent=fmt(soc,1)+' %';const p=$('#scP');p.textContent=(P>=0?'+':'')+fmt(P,2)+' MW';p.className='v '+(P>.05?'dis':P<-.05?'chg':'');$('#scF').textContent=fmt(f,3)+' Hz';$('#scT').textContent=`${fmt0(T-2)} / ${fmt0(T+1)} °C`;$('#scMode').textContent=P>.05?'DESCĂRCARE · ARBITRAJ':P<-.05?'ÎNCĂRCARE · ARBITRAJ':'STANDBY · FCR';$('#scE').textContent=`${fmt(ed,1)} / ${fmt(ec,1)} MWh`;$('#scU').textContent=fmt(20+P*.03,1)+' kV';
    if(Math.floor(t)%47===0&&Math.floor(t)!==al){al=Math.floor(t);const d=document.createElement('div');d.className='i';d.textContent=`${$('#scadaClock').textContent} · INFO · setpoint EMS ${(P>=0?'+':'')+fmt(P,1)} MW · preț PZU ${fmt0(price)} lei/MWh`;alarms.prepend(d);if(alarms.children.length>6)alarms.lastChild.remove();}
    hist.push([h,soc,P]);if(hist.length>700)hist.shift();
    const ctx=sc.prep();const W=sc.W,H=sc.H;ctx.strokeStyle='#1f2b40';for(let i=0;i<=4;i++){const y=10+i*(H-30)/4;ctx.beginPath();ctx.moveTo(30,y);ctx.lineTo(W-10,y);ctx.stroke();}
    const X=hh=>30+(W-40)*hh/24;for(let hh=0;hh<=24;hh+=6)txt(ctx,hh+':00',X(hh),H-6,{align:'center',size:9,color:'#7f93b3',mono:true});
    ctx.strokeStyle='#4ade80';ctx.lineWidth=2;ctx.beginPath();let st=true;hist.forEach(([hh,s_],i)=>{if(i&&hh<hist[i-1][0])st=true;const x=X(hh),y=10+(H-30)*(1-s_/100);st?ctx.moveTo(x,y):ctx.lineTo(x,y);st=false;});ctx.stroke();
    ctx.strokeStyle='#fb923c';ctx.lineWidth=1.5;ctx.beginPath();st=true;hist.forEach(([hh,,pp],i)=>{if(i&&hh<hist[i-1][0])st=true;const x=X(hh),y=10+(H-30)*(.5-pp/12);st?ctx.moveTo(x,y):ctx.lineTo(x,y);st=false;});ctx.stroke();
    txt(ctx,'SoC %',34,20,{size:9,color:'#4ade80'});txt(ctx,'P MW',34,32,{size:9,color:'#fb923c'});}});
  // logica EMS
  const s=mkSVG($('#emsStage'),'0 0 480 270');
  const inputs=[['Prețuri PZU / PI',COL.grid],['Semnale OTS (FCR, aFRR)',COL.alarm],['Prognoză PV / consum',COL.pv],['SoC, SoH, limite BMS',COL.chg],['Limite ATR, restricții OD',ink3()]];
  let h='';inputs.forEach((inp,i)=>{const y=26+i*44;h+=`<rect x="10" y="${y}" width="150" height="34" rx="5" fill="${bg3()}" stroke="${inp[1]}" stroke-width="1.5"/><text x="85" y="${y+21}" font-size="8.5" fill="${ink2()}" text-anchor="middle" font-weight="700">${inp[0]}</text><line x1="160" y1="${y+17}" x2="200" y2="135" stroke="${inp[1]}" stroke-width="1.2" id="emsIn${i}"/>`;});
  h+=`<rect x="200" y="85" width="110" height="100" rx="8" fill="#0f766e" stroke="#042f2e" stroke-width="2"/><text x="255" y="112" font-size="11" fill="#fff" text-anchor="middle" font-weight="800">EMS</text><text x="255" y="128" font-size="7.5" fill="#ccfbf1" text-anchor="middle">optimizare 24 h</text><text x="255" y="140" font-size="7.5" fill="#ccfbf1" text-anchor="middle">+ buclă timp real 1 s</text><text x="255" y="156" font-size="7.5" fill="#ccfbf1" text-anchor="middle">max(venit − degradare)</text><text x="255" y="168" font-size="7.5" fill="#ccfbf1" text-anchor="middle">s.t. SoC, P, SoP, ATR</text>`;
  const outs=[['PCS: setpoint P, Q',COL.dis],['BMS: limite / comenzi',COL.chg],['HVAC: setpoint T',COL.cold],['OTS: telemăsuri, confirmări',COL.grid]];
  outs.forEach((o,i)=>{const y=50+i*42;h+=`<line x1="310" y1="135" x2="340" y2="${y+15}" stroke="${o[1]}" stroke-width="1.2" id="emsOut${i}"/><rect x="340" y="${y}" width="130" height="30" rx="5" fill="${bg3()}" stroke="${o[1]}" stroke-width="1.5"/><text x="405" y="${y+19}" font-size="8.5" fill="${ink2()}" text-anchor="middle" font-weight="700">${o[0]}</text>`;});
  h+=`<text id="emsNow" x="240" y="262" font-size="9" fill="${ink2()}" text-anchor="middle" font-weight="700"></text><g id="emsTok"></g>`;s.innerHTML=h;
  const tok=$('#emsTok',s);const toks=[];for(let i=0;i<14;i++){const isIn=i<9;const l=$(isIn?`#emsIn${i%5}`:`#emsOut${i%4}`,s);toks.push({l,u:Math.random(),el:svgEl('circle',{r:3,fill:l.getAttribute('stroke')},tok)});}
  const RULES=[[0,5,'Noapte: preț PZU minim → EMS programează încărcarea la −5 MW (SoC 5 → 97 %)'],[5,7,'Dimineață: SoC plin, FCR rezervat ±1 MW; așteaptă vârful de seară'],[7,12,'Vârf de dimineață moderat: descarcă parțial doar dacă spread > cost degradare'],[12,14,'Prânz cu PV mult: preț mic → completează încărcarea'],[14,18,'După-amiază: standby, furnizează FCR, pregătește descărcarea'],[18,22,'Vârf de seară: preț maxim → descarcă +5 MW timp de 4 h'],[22,24,'Noapte: SoC minim, așteaptă prețurile mici pentru reîncărcare']];
  ANIM.add('emslogic',{draw(t){toks.forEach((k,i)=>{const u=(k.u+t*.25)%1;const x1=+k.l.getAttribute('x1'),y1=+k.l.getAttribute('y1'),x2=+k.l.getAttribute('x2'),y2=+k.l.getAttribute('y2');k.el.setAttribute('cx',lerp(x1,x2,u));k.el.setAttribute('cy',lerp(y1,y2,u));});const h_=(t*2)%24;const r=RULES.find(r=>h_>=r[0]&&h_<r[1]);$('#emsNow',s).textContent=`ora ${String(Math.floor(h_)).padStart(2,'0')}:00 · ${r?r[2]:''}`;}});
  // protocoale
  const p=mkSVG($('#protoStage'),'0 0 480 270');
  p.innerHTML=`<rect x="20" y="200" width="100" height="40" rx="5" fill="#2d8f6f"/><text x="70" y="218" font-size="9" fill="#fff" text-anchor="middle" font-weight="800">BMS</text><text x="70" y="231" font-size="7" fill="#d1fae5" text-anchor="middle">MBMS × 4</text>
  <rect x="140" y="200" width="100" height="40" rx="5" fill="#5b8cf0"/><text x="190" y="218" font-size="9" fill="#fff" text-anchor="middle" font-weight="800">PCS</text><text x="190" y="231" font-size="7" fill="#dbeafe" text-anchor="middle">× 2</text>
  <rect x="260" y="200" width="100" height="40" rx="5" fill="#0ea5e9"/><text x="310" y="218" font-size="9" fill="#fff" text-anchor="middle" font-weight="800">HVAC / stingere</text><text x="310" y="231" font-size="7" fill="#e0f2fe" text-anchor="middle">× 4</text>
  <rect x="380" y="200" width="90" height="40" rx="5" fill="#1e293b"/><text x="425" y="218" font-size="9" fill="#fff" text-anchor="middle" font-weight="800">Relee MT</text><text x="425" y="231" font-size="7" fill="#cbd5e1" text-anchor="middle">celulă 20 kV</text>
  <rect x="150" y="100" width="180" height="46" rx="6" fill="#0f766e" stroke="#042f2e" stroke-width="2"/><text x="240" y="120" font-size="11" fill="#fff" text-anchor="middle" font-weight="800">EMS + SCADA</text><text x="240" y="135" font-size="7.5" fill="#ccfbf1" text-anchor="middle">server redundant · HMI · istoric · firewall OT</text>
  <line id="pl0" x1="70" y1="200" x2="190" y2="146" stroke="#2d8f6f" stroke-width="2"/><text x="100" y="170" font-size="7.5" fill="${ink2()}" transform="rotate(-24 100 170)">Modbus TCP · 1 s</text>
  <line id="pl1" x1="190" y1="200" x2="220" y2="146" stroke="#5b8cf0" stroke-width="2"/><text x="188" y="178" font-size="7.5" fill="${ink2()}" transform="rotate(-60 188 178)">Modbus TCP</text>
  <line id="pl2" x1="310" y1="200" x2="270" y2="146" stroke="#0ea5e9" stroke-width="2"/><text x="300" y="178" font-size="7.5" fill="${ink2()}" transform="rotate(55 300 178)">Modbus TCP</text>
  <line id="pl3" x1="425" y1="200" x2="300" y2="146" stroke="#1e293b" stroke-width="2"/><text x="372" y="166" font-size="7.5" fill="${ink2()}" transform="rotate(24 372 166)">IEC 61850 GOOSE / MMS</text>
  <rect x="20" y="20" width="150" height="46" rx="6" fill="${bg3()}" stroke="${COL.alarm}" stroke-width="2"/><text x="95" y="40" font-size="9.5" fill="${ink()}" text-anchor="middle" font-weight="800">OTS · Transelectrica</text><text x="95" y="54" font-size="7.5" fill="${ink3()}" text-anchor="middle">dispecer · piața de echilibrare</text>
  <rect x="310" y="20" width="150" height="46" rx="6" fill="${bg3()}" stroke="${COL.grid}" stroke-width="2"/><text x="385" y="40" font-size="9.5" fill="${ink()}" text-anchor="middle" font-weight="800">OD · dispecerat distribuție</text><text x="385" y="54" font-size="7.5" fill="${ink3()}" text-anchor="middle">telemăsuri · comenzi de limitare</text>
  <line id="pl4" x1="95" y1="66" x2="200" y2="100" stroke="${COL.alarm}" stroke-width="2.5"/><text x="118" y="78" font-size="7.5" fill="${COL.alarm}" transform="rotate(18 118 78)" font-weight="700">IEC 60870-5-104 · setpoint aFRR 4 s</text>
  <line id="pl5" x1="385" y1="66" x2="280" y2="100" stroke="${COL.grid}" stroke-width="2.5"/><text x="300" y="80" font-size="7.5" fill="${COL.grid}" transform="rotate(-18 300 80)" font-weight="700">IEC 60870-5-104</text>
  <rect x="190" y="18" width="100" height="30" rx="5" fill="none" stroke="${line()}" stroke-dasharray="3 2"/><text x="240" y="30" font-size="7.5" fill="${ink2()}" text-anchor="middle" font-weight="700">OPCOM · piețe</text><text x="240" y="41" font-size="7" fill="${ink3()}" text-anchor="middle">PZU, PI, oferte echilibrare</text><line x1="240" y1="48" x2="240" y2="100" stroke="${ink3()}" stroke-dasharray="3 2"/>
  <g id="pkt"></g><text x="240" y="262" font-size="8.5" fill="${ink3()}" text-anchor="middle">pachete animate = date (sus) și comenzi (jos) · canale redundante fibră + 4G/VPN · IEC 62443</text>`;
  const pk=$('#pkt',p);const pks=[];for(let i=0;i<20;i++){const l=$(`#pl${i%6}`,p);pks.push({l,u:Math.random(),up:Math.random()>.4,el:svgEl('rect',{width:6,height:4,rx:1,fill:l.getAttribute('stroke')},pk)});}
  ANIM.add('proto',{draw(t){pks.forEach(k=>{let u=(k.u+t*.3*(k.up?1:-1))%1;if(u<0)u+=1;const x1=+k.l.getAttribute('x1'),y1=+k.l.getAttribute('y1'),x2=+k.l.getAttribute('x2'),y2=+k.l.getAttribute('y2');k.el.setAttribute('x',lerp(x1,x2,u)-3);k.el.setAttribute('y',lerp(y1,y2,u)-2);});}});
})();
</script>
<script>
/* ═══════════════════════════════════════════════════════════════
   8. TERMIC
═══════════════════════════════════════════════════════════════ */
(function(){
  const k=cv('#thermalCanvas');let cool='liquid';const parts=Array.from({length:30},()=>Math.random());
  $$('#coolMode button').forEach(b=>b.onclick=()=>{cool=b.dataset.m;$$('#coolMode button').forEach(x=>x.setAttribute('aria-pressed',x===b));ANIM.redraw('thermal');});
  ANIM.add('thermal',{draw(t){const ctx=k.prep();const W=k.W,H=k.H;const load=.5+.5*Math.sin(t*.4);
    const panel=(x0,title,liquid)=>{const w=W/2-20;txt(ctx,title,x0+w/2,22,{align:'center',size:13,weight:'800',color:ink()});
      // celule 6×4
      const cx0=x0+30,cy0=50,cw=(w-80)/6,ch=44;let tmin=99,tmax=0;
      for(let r=0;r<4;r++)for(let c=0;c<6;c++){let T;if(liquid){T=24+load*5+(r===0?1.5:0)+Math.sin(c+t)*.4;}else{T=24+load*9+c*2.2+r*1.4+Math.sin(c+t)*.6;}tmin=Math.min(tmin,T);tmax=Math.max(tmax,T);ctx.fillStyle=heatColor((T-20)/30);rr(ctx,cx0+c*cw,cy0+r*(ch+6),cw-5,ch,3);ctx.fill();txt(ctx,fmt0(T)+'°',cx0+c*cw+(cw-5)/2,cy0+r*(ch+6)+ch/2+4,{align:'center',size:10,weight:'700',color:'#fff',mono:true});}
      const by=cy0+4*(ch+6)+6;
      if(liquid){ // placă + circuit glicol + chiller
        ctx.fillStyle='#38bdf8';rr(ctx,cx0-4,by,6*cw,10,3);ctx.fill();txt(ctx,'placă de răcire',cx0+3*cw,by+24,{align:'center',size:10,color:'#0369a1'});
        const px=cx0+6*cw+10;ctx.strokeStyle='#0ea5e9';ctx.lineWidth=4;ctx.beginPath();ctx.moveTo(cx0+6*cw-4,by+5);ctx.lineTo(px+10,by+5);ctx.lineTo(px+10,by+60);ctx.lineTo(cx0-4,by+60);ctx.lineTo(cx0-4,by+5);ctx.stroke();
        ctx.strokeStyle='#ef4444';ctx.beginPath();ctx.moveTo(cx0+6*cw-4,by+5);ctx.lineTo(px+10,by+5);ctx.lineTo(px+10,by+32);ctx.stroke();
        rr(ctx,px-16,by+28,52,36,5);ctx.fillStyle=bg3();ctx.fill();ctx.strokeStyle=ink3();ctx.lineWidth=1.5;ctx.stroke();txt(ctx,'chiller',px+10,by+44,{align:'center',size:9,weight:'700'});txt(ctx,'50 kW',px+10,by+56,{align:'center',size:8,mono:true,color:ink3()});
        const path=[[cx0+6*cw-4,by+5],[px+10,by+5],[px+10,by+60],[cx0-4,by+60],[cx0-4,by+5],[cx0+6*cw-4,by+5]];let len=0;const segs=[];for(let i=0;i<path.length-1;i++){const l=Math.hypot(path[i+1][0]-path[i][0],path[i+1][1]-path[i][1]);segs.push([len,l]);len+=l;}
        parts.forEach((p,i)=>{if(i>18)return;const u=((p+t*.12)%1)*len;let si=0;while(si<segs.length-1&&u>segs[si][0]+segs[si][1])si++;const kk=(u-segs[si][0])/segs[si][1];const x=lerp(path[si][0],path[si+1][0],kk),y=lerp(path[si][1],path[si+1][1],kk);const hot=u<segs[2][0];ctx.fillStyle=hot?'#f87171':'#7dd3fc';ctx.beginPath();ctx.arc(x,y,3,0,7);ctx.fill();});
        txt(ctx,'apă-glicol: cald (roșu) → chiller → rece (albastru)',x0+w/2,by+82,{align:'center',size:9,color:ink3()});
      }else{ // ventilator + aer
        const fx=cx0-18;ctx.strokeStyle=ink3();ctx.lineWidth=2;ctx.beginPath();ctx.arc(fx,cy0+100,14,0,7);ctx.stroke();for(let i=0;i<3;i++){const a=t*6+i*2.09;ctx.beginPath();ctx.moveTo(fx,cy0+100);ctx.lineTo(fx+Math.cos(a)*12,cy0+100+Math.sin(a)*12);ctx.stroke();}
        parts.forEach((p,i)=>{const u=(p+t*.25+i*.03)%1;const x=cx0+u*6*cw,y=cy0+8+(i%10)*20;ctx.fillStyle=heatColor(u*.8);ctx.globalAlpha=.7;ctx.beginPath();ctx.arc(x,y,2.5,0,7);ctx.fill();ctx.globalAlpha=1;});
        rr(ctx,cx0-4,by,6*cw,48,5);ctx.fillStyle=bg3();ctx.fill();ctx.strokeStyle=ink3();ctx.lineWidth=1.5;ctx.stroke();txt(ctx,'unitate de climatizare (aer)',cx0+3*cw,by+20,{align:'center',size:9,weight:'700'});txt(ctx,'aerul se încălzește pe măsură ce trece → gradient de temperatură',cx0+3*cw,by+36,{align:'center',size:8.5,color:ink3()});
        txt(ctx,'aerul cald iese pe partea opusă ventilatorului',x0+w/2,by+82,{align:'center',size:9,color:ink3()});}
      txt(ctx,`ΔT = ${fmt(tmax-tmin,1)} °C`,x0+w/2,H-14,{align:'center',size:12,weight:'800',mono:true,color:tmax-tmin>6?COL.alarm:COL.chg});};
    const other=cool==='liquid'?'air':'liquid';panel(10,'Răcire cu lichid'+(cool==='liquid'?' ✓':''),true);panel(W/2+10,'Răcire cu aer'+(cool==='air'?' ✓':''),false);
    ctx.strokeStyle=line();ctx.beginPath();ctx.moveTo(W/2,10);ctx.lineTo(W/2,H-10);ctx.stroke();
    ctx.strokeStyle=accent();ctx.lineWidth=2.5;ctx.strokeRect(cool==='liquid'?6:W/2+6,6,W/2-12,H-12);}});
  const sl=$('#tSlider');const upd=()=>{const T=+sl.value;$('#tOut').textContent=T+' °C';let pow=100;if(T<-20)pow=70;else if(T<0)pow=85+15*(T+20)/20;else if(T>35)pow=100-15*(T-35)/5;const aux=12+Math.max(0,T-20)*2.4+Math.max(0,5-T)*1.6;const Tc=25+Math.max(0,T-35)*.8-Math.max(0,-10-T)*.3;const life=clamp(Math.pow(2,(25-Tc)/10),.5,1.15);
    $('#tPow').textContent=fmt0(pow)+' %';$('#tAux').textContent=fmt0(aux)+' kW';$('#tLife').textContent=fmt(life,2)+'×';$('#tCell').textContent=fmt0(Tc)+' °C';$('#tPow').style.color=pow<90?COL.warn:COL.chg;
    let msg='';if(T<=-20)msg='Ger: încălzitoarele PTC trebuie să aducă celulele peste 0 °C înainte de încărcare (risc de litiu metalic); consum auxiliar mare, putere limitată la pornire.';else if(T<0)msg='Frig: circuitul de glicol încălzește bateria; încărcarea se face cu curent redus sub 10 °C.';else if(T<=30)msg='Interval optim: HVAC consumă puțin, celulele stau la 20 – 30 °C, degradare minimă.';else if(T<=35)msg='Cald: chillerele lucrează continuu; consumul auxiliar crește, dar celulele rămân la temperatura țintă.';else msg='Caniculă: chillerele ating limita; temperatura celulelor urcă, EMS reduce puterea (derating) și durata de viață scade (regula „+10 °C = viață la jumătate”).';$('#tText').textContent=msg;};
  sl.addEventListener('input',upd);upd();
})();

/* ═══════════════════════════════════════════════════════════════
   9. INCENDIU
═══════════════════════════════════════════════════════════════ */
(function(){
  const s=mkSVG($('#fireStage'),'0 0 480 300');let start=-1;
  const ST=[['Debut','celulă > 100 °C',COL.warn,0],['Off-gas','H₂, CO detectate',COL.warn,1.2],['Oprire electrică','contactoare deschise',COL.alarm,2.2],['Fum / căldură','alarmă generală',COL.alarm,3.4],['Ventilare','gaze < 25 % LEL',COL.cold,4.8],['Stingere','aerosol / gaz inert',COL.grid,6.2],['Răcire','supraveghere 24 h',COL.chg,7.8]];
  let h=`<line x1="30" y1="150" x2="450" y2="150" stroke="${line()}" stroke-width="3"/><line id="fireProg" x1="30" y1="150" x2="30" y2="150" stroke="${COL.alarm}" stroke-width="3"/>`;
  ST.forEach((st,i)=>{const x=50+i*66;h+=`<g id="fs${i}" opacity=".35"><circle cx="${x}" cy="150" r="18" fill="${bg2()}" stroke="${st[2]}" stroke-width="3"/><text x="${x}" y="154" font-size="10" fill="${st[2]}" text-anchor="middle" font-weight="800">${i+1}</text><text x="${x}" y="${i%2?110:195}" font-size="8.5" fill="${ink()}" text-anchor="middle" font-weight="700">${st[0]}</text><text x="${x}" y="${i%2?122:207}" font-size="7.5" fill="${ink3()}" text-anchor="middle">${st[1]}</text></g>`;});
  h+=`<text id="fireT" x="240" y="40" font-size="14" fill="${ink()}" text-anchor="middle" font-weight="800" font-family="monospace">t = 0 s</text><text id="fireMsg" x="240" y="62" font-size="10" fill="${ink2()}" text-anchor="middle">apasă „Pornește scenariul”</text>
  <g id="smoke"></g><rect x="200" y="235" width="80" height="50" rx="4" fill="${bg3()}" stroke="${line()}"/><rect id="gasBar" x="204" y="275" width="0" height="6" fill="${COL.warn}"/><text x="240" y="250" font-size="8" fill="${ink2()}" text-anchor="middle" font-weight="700">concentrație gaze</text><text id="gasTxt" x="240" y="266" font-size="9" fill="${ink2()}" text-anchor="middle" font-family="monospace">0 % LEL</text>`;
  s.innerHTML=h;const MS=['O celulă defectă depășește 100 °C; separatorul se topește, supapa se deschide.','Senzorul off-gas detectează H₂/CO la ppm – cu 1 – 2 minute înaintea fumului vizibil.','MBMS deschide contactoarele; EMS oprește PCS-ul; nu mai există curent prin rack.','Detectoarele de fum și temperatură confirmă; alarmă acustică, notificare ISU, operator.','Clapetele se deschid, ventilatoarele evacuează gazele; concentrația rămâne sub limita de explozie.','Agentul de stingere umple containerul; focul este suprimat, celulele vecine sunt răcite.','Monitorizare termică 24 – 48 h: riscul de reaprindere persistă până la răcirea completă.'];
  const realT=['0 s','+15 s','+16 s','+60 s','+3 min','+5 min','+2 h'];
  $('#fireStart').onclick=()=>{start=ANIM.list.firechain.t;ANIM.play('firechain',true);};$('#fireReset').onclick=()=>{start=-1;ANIM.redraw('firechain');};
  ANIM.add('firechain',{autoplay:false,draw(t){const e=start<0?-1:t-start;let cur=-1;ST.forEach((st,i)=>{const on=e>=st[3];if(on)cur=i;const g=$(`#fs${i}`,s);g.setAttribute('opacity',on?1:.35);g.querySelector('circle').setAttribute('fill',on?st[2]:bg2());g.querySelector('text').setAttribute('fill',on?'#fff':st[2]);});
    $('#fireProg',s).setAttribute('x2',cur>=0?50+cur*66:30);$('#fireT',s).textContent=cur>=0?`t = ${realT[cur]}`:'t = 0 s';$('#fireMsg',s).textContent=cur>=0?MS[cur]:'apasă „Pornește scenariul”';
    $$('#fireTable tr[data-t]').forEach(r=>{r.style.background=+r.dataset.t===cur?'color-mix(in srgb,var(--alarm) 12%,transparent)':'';});
    let gas=0;if(e>=0){gas=e<4.8?Math.min(60,e*14):Math.max(5,60-(e-4.8)*25);}$('#gasBar',s).setAttribute('width',gas/100*72);$('#gasBar',s).setAttribute('fill',gas>25?COL.alarm:COL.warn);$('#gasTxt',s).textContent=fmt0(gas)+' % LEL';
    if(e>9.5){start=-1;ANIM.play('firechain',false);}}});
  // runaway
  const k=cv('#runawayCanvas');const NX=13,NY=4;let T=[],run=-1,log=[];const reset=()=>{T=Array.from({length:NX*NY},()=>27);run=-1;log=[];};reset();
  $('#runawayStart').onclick=()=>{reset();run=0;T[2*NX+6]=180;log.push([0,'celula 33 intră în ambalare termică (> 150 °C)']);ANIM.play('runaway',true);};$('#runawayReset').onclick=()=>{reset();ANIM.redraw('runaway');};
  ANIM.add('runaway',{autoplay:false,draw(t,dt){const bar=$('#barrierChk').checked;if(run>=0)run+=dt;const ctx=k.prep();const W=k.W,H=k.H;
    if(run>=0&&dt>0){const nT=T.slice();for(let y=0;y<NY;y++)for(let x=0;x<NX;x++){const i=y*NX+x;let q=0;const nb=[[x-1,y],[x+1,y],[x,y-1],[x,y+1]];nb.forEach(([nx,ny])=>{if(nx<0||ny<0||nx>=NX||ny>=NY)return;const j=ny*NX+nx;let kk=.9;if(ny!==y)kk=.35;if(bar&&nx!==x&&Math.floor(nx/4)!==Math.floor(x/4))kk=.03;q+=kk*(T[j]-T[i]);});
        let gen=0;if(T[i]>150)gen=90*(1-Math.min(1,(T[i]-150)/600));nT[i]=T[i]+dt*(q*.6+gen-(T[i]-27)*.03);if(T[i]<=150&&nT[i]>150){log.push([run,`celula ${i+1} se ambalează (propagare)`]);}}T=nT;}
    const cw=(W-40)/NX,ch=60;for(let y=0;y<NY;y++)for(let x=0;x<NX;x++){const i=y*NX+x;ctx.fillStyle=heatColor((T[i]-27)/400);rr(ctx,20+x*cw,20+y*(ch+6),cw-4,ch,3);ctx.fill();if(T[i]>150){ctx.fillStyle='#fff';txt(ctx,'🔥',20+x*cw+cw/2-2,20+y*(ch+6)+ch/2+5,{align:'center',size:14});}else txt(ctx,fmt0(T[i])+'°',20+x*cw+cw/2-2,20+y*(ch+6)+ch/2+4,{align:'center',size:9,color:'#fff',mono:true});}
    if(bar){ctx.fillStyle='#fff';ctx.strokeStyle='#0f172a';ctx.lineWidth=1;for(let b=1;b<4;b++){const x=20+b*4*cw-3;ctx.fillRect(x,16,3,NY*(ch+6));ctx.strokeRect(x,16,3,NY*(ch+6));}txt(ctx,'bariere aerogel între grupuri de 4 celule',W/2,NY*(ch+6)+34,{align:'center',size:10,weight:'700',color:ink2()});}else txt(ctx,'fără bariere: propagarea se face liber de la celulă la celulă',W/2,NY*(ch+6)+34,{align:'center',size:10,weight:'700',color:COL.alarm});
    const n=T.filter(v=>v>150).length;txt(ctx,run>=0?`t ≈ ${fmt0(run*20)} s (timp real ×20) · celule în ambalare: ${n} / 52`:'apasă „Declanșează”',20,H-40,{size:11,weight:'800',mono:true,color:n>1?COL.alarm:ink2()});
    const last=log.slice(-2);last.forEach((l,i)=>txt(ctx,`t ≈ ${fmt0(l[0]*20)} s · ${l[1]}`,20,H-22+i*13,{size:9.5,color:ink3()}));
    if(run>25)ANIM.play('runaway',false);}});
})();

/* ═══════════════════════════════════════════════════════════════
   10. MOTOR 3D IZOMETRIC (container + amplasament)
═══════════════════════════════════════════════════════════════ */
function Iso3D(canvasId,opts){
  const k=cv(canvasId);if(!k)return null;const S={yaw:opts.yaw||-.6,pitch:opts.pitch||.62,zoom:opts.zoom||1,boxes:[],sel:null,hover:null,transparent:!!opts.transparent,auto:false,polys:[],cx:k.W/2+(opts.dx||0),cy:k.H/2+(opts.dy||0),light:[.4,.8,.3]};
  const proj=(x,y,z)=>{const c=Math.cos(S.yaw),s=Math.sin(S.yaw);const xr=x*c-z*s,zr=x*s+z*c;const sx=S.cx+xr*S.zoom,sy=S.cy+(-y*Math.cos(S.pitch)+zr*Math.sin(S.pitch))*S.zoom;const d=zr*Math.cos(S.pitch)+y*Math.sin(S.pitch);return [sx,sy,d];};
  const shade=(col,f)=>{const m=col.match(/\w\w/g).map(h=>parseInt(h,16));return `rgb(${m.map(v=>Math.round(clamp(v*f,0,255))).join(',')})`;};
  function drawBox(ctx,b,alphaOverride){const {x,y,z,w,h,d,color}=b;const al=alphaOverride!==undefined?alphaOverride:(b.alpha===undefined?1:b.alpha);if(al<=0)return;ctx.globalAlpha=al;
    const P=[[x,y,z],[x+w,y,z],[x+w,y,z+d],[x,y,z+d],[x,y+h,z],[x+w,y+h,z],[x+w,y+h,z+d],[x,y+h,z+d]].map(p=>proj(...p));
    const faces=[{idx:[4,5,6,7],n:[0,1,0]},{idx:[0,1,5,4],n:[0,0,-1]},{idx:[1,2,6,5],n:[1,0,0]},{idx:[2,3,7,6],n:[0,0,1]},{idx:[3,0,4,7],n:[-1,0,0]}];
    const c=Math.cos(S.yaw),s=Math.sin(S.yaw);const hl=S.sel===b.id||S.hover===b.id;
    faces.forEach(f=>{const nx=f.n[0]*c-f.n[2]*s,nz=f.n[0]*s+f.n[2]*c,ny=f.n[1];const vis=ny*Math.sin(S.pitch)+nz*Math.cos(S.pitch);if(vis<=0)return;const lf=.55+.45*Math.max(0,(nx*S.light[0]+ny*S.light[1]+nz*S.light[2]));ctx.beginPath();f.idx.forEach((i,j)=>j?ctx.lineTo(P[i][0],P[i][1]):ctx.moveTo(P[i][0],P[i][1]));ctx.closePath();ctx.fillStyle=hl?shade(color,lf*1.25):shade(color,lf);ctx.fill();ctx.strokeStyle=hl?accent():'rgba(0,0,0,.35)';ctx.lineWidth=hl?2.5:.8;ctx.stroke();S.polys.push({id:b.id,pts:f.idx.map(i=>P[i])});});ctx.globalAlpha=1;
    if(b.label&&(S.transparent||!b.inside)){const top=proj(x+w/2,y+h,z+d/2);b._lab=top;}}
  function draw(){const ctx=k.prep();S.polys=[];if(opts.ground){const g=opts.ground;ctx.fillStyle=g.color;ctx.beginPath();[[g.x,0,g.z],[g.x+g.w,0,g.z],[g.x+g.w,0,g.z+g.d],[g.x,0,g.z+g.d]].map(p=>proj(...p)).forEach((p,i)=>i?ctx.lineTo(p[0],p[1]):ctx.moveTo(p[0],p[1]));ctx.closePath();ctx.fill();}
    const list=S.boxes.filter(b=>!b.wall||!S.transparent).map(b=>{const c=proj(b.x+b.w/2,b.y+b.h/2,b.z+b.d/2);return {b,d:c[2]};}).sort((a,b)=>a.d-b.d);
    list.forEach(o=>{if(o.b.wall)return;drawBox(ctx,o.b);});
    if(S.transparent){S.boxes.filter(b=>b.wall).forEach(b=>drawBox(ctx,b,.13));}else{list.filter(o=>o.b.wall).forEach(o=>drawBox(ctx,o.b));}
    // etichete
    ctx.font='11px '+css('--sans');S.boxes.forEach(b=>{if(!b.label||!b._lab)return;if(b.inside&&!S.transparent)return;if(opts.labelsOnlySel&&S.sel!==b.id&&S.hover!==b.id)return;const [x,y]=b._lab;const hl=S.sel===b.id;ctx.strokeStyle=hl?accent():ink3();ctx.lineWidth=1;ctx.beginPath();ctx.moveTo(x,y);ctx.lineTo(x,y-18);ctx.stroke();const tw=ctx.measureText(b.label).width+10;ctx.fillStyle=hl?accent():bg2();ctx.globalAlpha=.95;rr(ctx,x-tw/2,y-32,tw,16,4);ctx.fill();ctx.globalAlpha=1;ctx.strokeStyle=hl?accent():line();ctx.stroke();txt(ctx,b.label,x,y-20,{align:'center',size:10.5,weight:'700',color:hl?'#fff':ink()});});
    if(opts.after)opts.after(ctx,proj);}
  const inPoly=(p,pts)=>{let ins=false;for(let i=0,j=pts.length-1;i<pts.length;j=i++){const xi=pts[i][0],yi=pts[i][1],xj=pts[j][0],yj=pts[j][1];if(((yi>p[1])!==(yj>p[1]))&&(p[0]<(xj-xi)*(p[1]-yi)/(yj-yi)+xi))ins=!ins;}return ins;};
  const pick=e=>{const r=k.c.getBoundingClientRect();const p=[(e.clientX-r.left)*k.W/r.width,(e.clientY-r.top)*k.H/r.height];for(let i=S.polys.length-1;i>=0;i--){if(inPoly(p,S.polys[i].pts))return S.polys[i].id;}return null;};
  let drag=null,moved=false;k.c.addEventListener('pointerdown',e=>{drag=[e.clientX,e.clientY,S.yaw,S.pitch];moved=false;k.c.setPointerCapture(e.pointerId);});
  k.c.addEventListener('pointermove',e=>{if(drag){const dx=e.clientX-drag[0],dy=e.clientY-drag[1];if(Math.abs(dx)+Math.abs(dy)>3)moved=true;S.yaw=drag[2]+dx*.008;S.pitch=clamp(drag[3]+dy*.004,.25,1.2);S.auto=false;draw();}else{const id=pick(e);if(id!==S.hover){S.hover=id;k.c.style.cursor=id?'pointer':'grab';draw();}}});
  k.c.addEventListener('pointerup',e=>{if(drag&&!moved){const id=pick(e);if(id){const b=S.boxes.find(x=>x.id===id);if(b&&b.wall){S.transparent=!S.transparent;}else{S.sel=id;opts.onSelect&&opts.onSelect(id);}}else{S.sel=null;opts.onSelect&&opts.onSelect(null);}draw();}drag=null;});
  k.c.addEventListener('pointercancel',()=>drag=null);
  return {S,draw,proj,set(boxes){S.boxes=boxes;draw();},select(id){S.sel=id;draw();},hover(id){S.hover=id;draw();},tick(dt){if(S.auto&&!REDUCED){S.yaw+=dt*.25;draw();}}};
}
const C3D=(function(){
  const W='#cbd5e1',RK='#3b4a5e',HV='#38bdf8',FR='#ef4444',LT='#fde68a',CM='#1e293b',DC='#f59e0b';
  function build(size){const L=size==='20'?6.06:12.19;const boxes=[];const nR=size==='20'?12:24;
    boxes.push({id:'floor',x:0,y:-.1,z:0,w:L,h:.1,d:2.44,color:'#64748b'});
    for(let i=0;i<nR;i++){const row=i%2,col=Math.floor(i/2);boxes.push({id:'rack'+i,info:'crack',label:i===0?'rack-uri de baterii (12 × 418 kWh)':null,x:.5+col*(L-1.2)/(nR/2),y:0,z:row?1.45:.15,w:.6,h:2.4,d:.85,color:RK,inside:true});}
    boxes.push({id:'hvac',info:'chvac',label:'HVAC / chiller',x:-.9,y:0,z:.3,w:.9,h:2.2,d:1.8,color:HV,inside:false});
    boxes.push({id:'fire',info:'cfire',label:'stingere + detecție',x:L-.95,y:0,z:.15,w:.6,h:1.4,d:.6,color:FR,inside:true});
    boxes.push({id:'comm',info:'ccomm',label:'dulap comunicații / MBMS',x:L-.95,y:0,z:1.6,w:.6,h:2,d:.7,color:CM,inside:true});
    boxes.push({id:'dc',info:'cdc',label:'dulap DC (combiner)',x:L-1.7,y:0,z:.15,w:.6,h:2,d:.6,color:DC,inside:true});
    boxes.push({id:'light',info:'clight',label:'iluminat + EPO',x:L/2-.3,y:2.55,z:1.05,w:.6,h:.1,d:.3,color:LT,inside:true});
    // pereți
    boxes.push({id:'wallB',x:0,y:0,z:2.44,w:L,h:2.9,d:.06,color:W,wall:true});boxes.push({id:'wallF',x:0,y:0,z:-.06,w:L,h:2.9,d:.06,color:W,wall:true});boxes.push({id:'wallL',x:-.06,y:0,z:0,w:.06,h:2.9,d:2.44,color:W,wall:true});boxes.push({id:'wallR',x:L,y:0,z:0,w:.06,h:2.9,d:2.44,color:W,wall:true});boxes.push({id:'roof',x:0,y:2.9,z:0,w:L,h:.06,d:2.44,color:'#e2e8f0',wall:true});
    return boxes;}
  const info=$('#cInfo');const LB=[['rack0','Rack-uri'],['hvac','HVAC'],['fire','Stingere'],['light','Iluminat'],['comm','Comunicații'],['dc','Dulap DC']];
  const eng=Iso3D('#c3dCanvas',{yaw:-.7,pitch:.6,zoom:62,dy:40,transparent:false,onSelect(id){$$('#cLabels button').forEach(b=>b.classList.toggle('on',b.dataset.id===id||(id&&id.startsWith('rack')&&b.dataset.id==='rack0')));const b=eng.S.boxes.find(x=>x.id===id);if(b&&b.info){const i=INFO[b.info];info.innerHTML=`<h4 style="margin-top:0">${i.t}</h4><p>${root.dataset.mode==='tech'?i.x:i.s}</p><button class="btn sm" data-info="${b.info}">Detalii în panou</button>`;}else info.innerHTML='<p>Selectează un element din listă sau dă click pe el în vedere. Click pe un perete îl face transparent.</p>';}});
  if(!eng)return null;let size='20';eng.set(build(size));
  const lbls=$('#cLabels');LB.forEach(([id,n])=>{const b=document.createElement('button');b.dataset.id=id;b.textContent=n;b.onclick=()=>{eng.S.transparent=true;eng.S.sel=id;eng.draw();eng.S.boxes.length&&$('#cWalls').classList.add('on');const bx=eng.S.boxes.find(x=>x.id===id);if(bx&&bx.info){const i=INFO[bx.info];info.innerHTML=`<h4 style="margin-top:0">${i.t}</h4><p>${root.dataset.mode==='tech'?i.x:i.s}</p><button class="btn sm" data-info="${bx.info}">Detalii în panou</button>`;}$$('#cLabels button').forEach(x=>x.classList.toggle('on',x===b));};lbls.appendChild(b);});
  $('#cWalls').onclick=()=>{eng.S.transparent=!eng.S.transparent;$('#cWalls').classList.toggle('on',eng.S.transparent);eng.draw();};
  $('#cAuto').onclick=()=>{eng.S.auto=!eng.S.auto;$('#cAuto').classList.toggle('on',eng.S.auto);};
  $$('#cSize button').forEach(b=>b.onclick=()=>{size=b.dataset.s;$$('#cSize button').forEach(x=>x.setAttribute('aria-pressed',x===b));eng.S.zoom=size==='20'?62:40;eng.set(build(size));$('[data-anim="c3d"] .title').textContent=size==='20'?'Container 20 ft · 12 rack-uri · 5,015 MWh':'Container 40 ft · 24 rack-uri · ≈ 10 MWh (variantă)';});
  ANIM.add('c3d',{draw(t,dt){eng.tick(dt);if(dt===0)eng.draw();}});
  document.addEventListener('themechange',()=>eng.draw());
  return eng;
})();
</script>
<script>
/* ═══════════════════════════════════════════════════════════════
   11. SIMULATOR 24 H
═══════════════════════════════════════════════════════════════ */
const SIM=(function(){
  const PRICE=[310,290,270,260,255,270,330,480,620,560,420,300,220,210,260,380,520,700,920,1010,880,640,480,380]; // lei/MWh, profil tipic PZU
  const S={h:0,playing:false,speed:10,scen:'arb',pv:false,load:false,soc:50,P:0,f:50,T:25,rev:0,racksOff:0,heatUntil:-1,cloudUntil:-1,spikeUntil:-1,freqT0:-1,peakThr:6,coupling:'ac',afrrMode:'afrr',setpoint:0,gridOn:true,bsStage:0,hist:[],log:[],aux:0,maxGrid:0,lastLogH:-1,fcrPrice:25,bsT:0};
  const cap=()=>20.06*(48-S.racksOff)/48,pmax=()=>5*(48-S.racksOff)/48*(S.heatUntil>S.h?.85:1);
  const price=h=>{h=((h%24)+24)%24;const i=Math.floor(h),j=(i+1)%24;let p=lerp(PRICE[i],PRICE[j],h-i);if(S.spikeUntil>h&&h>S.spikeUntil-2)p*=2.5;return p;};
  const pv=h=>{if(!(S.pv||S.scen==='pv'))return 0;const x=(h-13.2)/3.4;let p=6*Math.exp(-x*x*1.6);if(h<5.5||h>20.5)p=0;if(S.cloudUntil>h)p*=.25;return p;};
  const load=h=>{if(S.scen==='black'&&!S.gridOn){const st=h<.5?0:h<1?1:2;return st===1?.1:st===2?1.5*Math.min(3,Math.floor(h)):0;}if(!(S.load||S.scen==='peak'||S.scen==='black'))return 0;let l=3+(h>=8&&h<18?4.5*Math.sin((h-8)/10*Math.PI):0)+(h>=11&&h<14?.8:0)+Math.sin(h*7.3)*.25;return Math.max(1.5,l);};
  const cheap=[...Array(24).keys()].sort((a,b)=>PRICE[a]-PRICE[b]).slice(0,4),dear=[...Array(24).keys()].sort((a,b)=>PRICE[b]-PRICE[a]).slice(0,4);
  const logE=(cls,m)=>{S.log.unshift([cls,`${clock(S.h)} · ${m}`]);S.log.length=Math.min(S.log.length,30);const l=$('#simLog');l.innerHTML=S.log.map(x=>`<div class="${x[0]}">${x[1]}</div>`).join('');};
  const clock=h=>`${String(Math.floor(h)%24).padStart(2,'0')}:${String(Math.floor((h%1)*60)).padStart(2,'0')}`;
  const DESC={arb:'<b>Arbitraj:</b> EMS încarcă în cele 4 ore cu cel mai mic preț PZU (noaptea și la prânz, când PV-ul coboară prețul) și descarcă în cele 4 ore cu preț maxim (seara). Profitul = energie vândută × preț − energie cumpărată × preț.',
    fcr:'<b>FCR (rezerva de stabilizare a frecvenței):</b> BESS-ul răspunde automat, în secunde, la abaterile frecvenței față de 50 Hz: la frecvență mică descarcă, la frecvență mare încarcă. Banda moartă ±10 mHz, putere maximă la ±200 mHz (curbă de statism). Venitul este o plată de capacitate (€/MW/h), indiferent de energie.',
    afrr:'<b>aFRR / mFRR:</b> operatorul de sistem (Transelectrica) trimite un setpoint la fiecare 4 s (aFRR, activare completă în 5 min) sau activează blocuri de 15 minute (mFRR). BESS-ul urmărește semnalul; linia punctată din grafic este setpoint-ul OTS.',
    peak:'<b>Peak shaving:</b> un consumator industrial (consumul în galben-gri pe diagramă) depășește ziua pragul contractat. BESS-ul acoperă vârful, iar noaptea se reîncarcă din rețea. Beneficiul: tarif de putere mai mic și evitarea penalităților pentru depășire.',
    pv:'<b>Cuplare cu fotovoltaicul:</b> parcul de 6 MWp produce la prânz mai mult decât limita ATR de export; surplusul se stochează și se livrează seara (time-shifting). Comută între cuplarea AC (PV cu invertor propriu, pe bara de 690 V / 20 kV) și DC (PV pe magistrala DC a bateriei, un singur PCS).',
    black:'<b>Black start / mod insular:</b> rețeaua a căzut. PCS-ul grid-forming energizează transformatorul, preia treptat blocuri de consumatori (frecvența „tremură” la fiecare bloc) și, când rețeaua revine (ora 06:00), se resincronizează și predă sarcina.'};
  function setScen(s){S.scen=s;$$('#scenTabs button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.s===s));$('#scenDesc').innerHTML=DESC[s];reset();buildOpts();buildExtra();}
  function reset(){S.h=S.scen==='black'?0:0;S.soc=S.scen==='fcr'||S.scen==='afrr'?50:S.scen==='black'?90:30;S.P=0;S.f=50;S.T=25;S.rev=0;S.racksOff=0;S.heatUntil=-1;S.cloudUntil=-1;S.spikeUntil=-1;S.freqT0=-1;S.hist=[];S.log=[];S.gridOn=S.scen!=='black';S.bsStage=0;S.setpoint=0;S.maxGrid=0;S.bsT=0;$('#simLog').innerHTML='';$('#kRevL').textContent=S.scen==='arb'?'Profit acumulat':S.scen==='peak'?'Economii estimate':S.scen==='pv'?'Venit suplimentar':'Venit acumulat';logE('i',S.scen==='black'?'Rețea indisponibilă (black-out). PCS în mod grid-forming, pregătit de black start.':'Simulare resetată. Apasă Play.');$('#simClock').textContent=clock(0);}
  function buildOpts(){const o=$('#scenOpts');o.innerHTML='';if(S.scen==='peak'){o.innerHTML=`<div class="field" style="min-width:220px"><span class="lab"><span>Prag de putere contractat</span><output id="thrOut">${fmt(S.peakThr,1)} MW</output></span><input type="range" id="thrSl" min="3" max="8" step="0.5" value="${S.peakThr}"></div>`;$('#thrSl').oninput=e=>{S.peakThr=+e.target.value;$('#thrOut').textContent=fmt(S.peakThr,1)+' MW';};}
    if(S.scen==='pv'){o.innerHTML=`<span style="font-size:.84rem">Cuplare:</span><div class="seg sm" id="cplSeg"><button data-c="ac" aria-pressed="${S.coupling==='ac'}">AC</button><button data-c="dc" aria-pressed="${S.coupling==='dc'}">DC</button></div><span class="chip">limită export ATR 5 MW</span>`;$$('#cplSeg button').forEach(b=>b.onclick=()=>{S.coupling=b.dataset.c;$$('#cplSeg button').forEach(x=>x.setAttribute('aria-pressed',x===b));buildExtra();});}
    if(S.scen==='afrr'){o.innerHTML=`<div class="seg sm" id="afSeg"><button data-c="afrr" aria-pressed="${S.afrrMode==='afrr'}">aFRR (setpoint 4 s)</button><button data-c="mfrr" aria-pressed="${S.afrrMode==='mfrr'}">mFRR (blocuri 15 min)</button></div>`;$$('#afSeg button').forEach(b=>b.onclick=()=>{S.afrrMode=b.dataset.c;$$('#afSeg button').forEach(x=>x.setAttribute('aria-pressed',x===b));});}
    if(S.scen==='fcr'){o.innerHTML=`<div class="field" style="min-width:220px"><span class="lab"><span>Preț FCR</span><output id="fcrOut">${S.fcrPrice} €/MW/h</output></span><input type="range" id="fcrSl" min="5" max="60" step="1" value="${S.fcrPrice}"></div>`;$('#fcrSl').oninput=e=>{S.fcrPrice=+e.target.value;$('#fcrOut').textContent=S.fcrPrice+' €/MW/h';};}}
  function buildExtra(){const x=$('#scenExtra');const hrs=a=>a.slice().sort((p,q)=>p-q).map(h=>String(h).padStart(2,'0')+':00').join(', ');
    if(S.scen==='arb')x.innerHTML=`<h3>Cum se formează profitul din arbitraj</h3><div class="grid g2"><div><table><tr><th>Fereastră</th><th>Ore</th><th class="num">Preț mediu</th></tr><tr><td><span class="chip chg">încărcare</span></td><td>${hrs(cheap)}</td><td class="num">${fmt0(cheap.reduce((a,h)=>a+PRICE[h],0)/4)} lei/MWh</td></tr><tr><td><span class="chip dis">descărcare</span></td><td>${hrs(dear)}</td><td class="num">${fmt0(dear.reduce((a,h)=>a+PRICE[h],0)/4)} lei/MWh</td></tr></table><p style="font-size:.86rem">Un ciclu complet pe zi: cumpără ≈ 21,6 MWh (20 MWh ÷ RTE 0,88 … cu fereastra de SoC) și vinde ≈ 18,5 MWh. Profit zilnic ≈ energie × spread − pierderi; pe an, ≈ 330 de cicluri. Prețurile din simulator sunt un profil tipic și orientativ.</p></div><div class="tech-only"><div class="formula">Profit = Σ P_desc·Δt·preț − Σ |P_înc|·Δt·preț<br>cost degradare/ciclu ≈ CAPEX_baterii / (cicluri garantate) ≈ 12 M lei / 7 000 ≈ 1 700 lei/ciclu</div><p style="font-size:.84rem">EMS-ul descarcă doar dacă spread-ul × energie > cost degradare + pierderi. În piața intrazilnică (PI) și pe piața de echilibrare se pot adăuga cicluri parțiale.</p></div></div>`;
    if(S.scen==='fcr')x.innerHTML=`<h3>Curba de statism FCR</h3><div class="grid g2"><div class="anim" data-anim="droop"><canvas id="droopCanvas" width="520" height="240"></canvas><div class="ctl"><span class="title">P = −(Δf − bandă moartă) / 0,2 Hz × 5 MW</span></div></div><div><p style="font-size:.88rem">Între 49,99 și 50,01 Hz bateria nu reacționează (bandă moartă). La 49,8 Hz livrează toată puterea (+5 MW), la 50,2 Hz absoarbe −5 MW. Răspunsul complet trebuie atins în 30 s; bateriile răspund în sub 1 s.</p><p style="font-size:.88rem">Pentru a putea susține activarea cel puțin 15 minute în ambele sensuri, EMS-ul menține SoC-ul în jurul a 50 % printr-o mică putere de corecție când frecvența e în banda moartă. Venit tipic: capacitate contractată × preț orar; energia schimbată este aproximativ zero în medie.</p><p class="tech-only" style="font-size:.84rem">Cerințe: precalificare la OTS, precizie de măsură a frecvenței ±1 mHz, timp de activare complet ≤ 30 s, rezervă de energie ≥ 15 min la P contractat (regula din „FCR energy reservoir” ENTSO-E), insensibilitate ≤ 10 mHz.</p></div></div>`;
    if(S.scen==='afrr')x.innerHTML=`<h3>Urmărirea semnalului OTS</h3><p style="font-size:.88rem"><b>aFRR:</b> setpoint-ul vine prin IEC 60870-5-104 la 4 s; BESS-ul îl atinge cu o rampă de 1 MW/min (activare completă în 5 min, bateriile pot și mai rapid). <b>mFRR:</b> dispecerul activează manual blocuri de 15 min la putere constantă, de regulă pentru dezechilibre mari. În grafic: linia punctată = setpoint, linia plină = puterea reală.</p><p class="tech-only" style="font-size:.84rem">Venit = plată de capacitate (€/MW/h, separat sus/jos) + plată de energie la prețul de echilibrare pentru energia efectiv activată. SoC-ul este gestionat prin tranzacții pe piața intrazilnică între activări.</p>`;
    if(S.scen==='peak')x.innerHTML=`<h3>Ce câștigă consumatorul</h3><p style="font-size:.88rem">Puterea maximă absorbită din rețea scade de la vârful natural al consumului la pragul contractat. Beneficiile: tarif de putere mai mic (componenta de putere din tariful de distribuție), evitarea depășirii puterii aprobate în ATR și, dacă bateria se reîncarcă noaptea, și o marjă de arbitraj. Mută pragul din slider pentru a vedea când bateria nu mai face față (SoC → 5 %).</p>`;
    if(S.scen==='pv')x.innerHTML=`<h3>Cuplare ${S.coupling==='ac'?'AC':'DC'}</h3><div class="grid g2"><div><p style="font-size:.88rem">${S.coupling==='ac'?'<b>AC:</b> parcul PV are invertoarele sale și se leagă pe bara de 20 kV (sau 690 V) împreună cu PCS-ul BESS. Fiecare sistem este independent, ușor de adăugat la un parc existent (retrofit); energia PV care încarcă bateria trece prin două conversii (DC→AC→DC), cu randament ≈ 96 %.':'<b>DC:</b> șirurile PV se leagă prin convertoare DC/DC pe magistrala DC a bateriei; un singur PCS deservește ambele. Surplusul peste limita PCS (clipping) merge direct în baterie, cu o singură conversie (randament ≈ 98 %). Se reduce numărul de invertoare și de transformatoare, dar PCS-ul devine punct unic de defect și proiectul trebuie gândit de la început.'}</p></div><div class="tech-only"><table><tr><th></th><th>AC</th><th>DC</th></tr><tr><td>Conversii PV → baterie</td><td>2 (≈ 96 %)</td><td>1 (≈ 98 %)</td></tr><tr><td>Recuperare clipping</td><td>nu</td><td>da</td></tr><tr><td>Retrofit pe parc existent</td><td>ușor</td><td>dificil</td></tr><tr><td>Măsurare separată PV / BESS</td><td>simplă</td><td>complexă (contor DC)</td></tr><tr><td>Putere PCS necesară</td><td>PV + BESS separat</td><td>max(PV, BESS)</td></tr></table></div></div>`;
    if(S.scen==='black')x.innerHTML=`<h3>Secvența de black start</h3><ol id="bsList" style="font-size:.88rem"><li data-s="0">Rețea căzută; PCS în grid-forming, contactoare închise, SoC 90 %.</li><li data-s="1">00:30 · Energizarea transformatorului 0,69/20 kV cu rampă de tensiune (evită curentul de magnetizare de 8 × I<sub>n</sub>).</li><li data-s="2">01:00 · Preluarea blocului 1 de consumatori (1,5 MW): frecvența scade tranzitoriu, grid-forming o readuce la 50 Hz.</li><li data-s="3">02:00 · Blocul 2 (1,5 MW); 03:00 · Blocul 3; total 4,5 MW în insulă.</li><li data-s="4">06:00 · Rețeaua revine: releul 25 (sincronizare) verifică U, f, fază; închiderea întrerupătorului de MT, trecere pe grid-following.</li><li data-s="5">După resincronizare: BESS predă sarcina rețelei și se reîncarcă.</li></ol>`;
    $$('#scenExtra [data-anim]').forEach(el=>{if(el.dataset.anim==='droop'){const d=cv('#droopCanvas');ANIM.add('droop',{el,controls:false,draw(){const ctx=d.prep();const W=d.W,H=d.H,m={l:44,r:14,t:16,b:30};const X=f=>m.l+(W-m.l-m.r)*(f-49.7)/.6,Y=p=>m.t+(H-m.t-m.b)*(1-(p+5)/10);ctx.strokeStyle=line();[-5,-2.5,0,2.5,5].forEach(p=>{ctx.beginPath();ctx.moveTo(m.l,Y(p));ctx.lineTo(W-m.r,Y(p));ctx.stroke();txt(ctx,(p>0?'+':'')+p,m.l-6,Y(p)+4,{align:'right',size:9,mono:true,color:ink3()});});[49.7,49.8,49.9,50,50.1,50.2,50.3].forEach(f=>txt(ctx,fmt(f,1),X(f),H-m.b+14,{align:'center',size:9,mono:true,color:ink3()}));txt(ctx,'P (MW)',m.l,12,{size:9,color:ink3()});txt(ctx,'f (Hz)',W-m.r,H-4,{align:'right',size:9,color:ink3()});ctx.strokeStyle=accent();ctx.lineWidth=2.5;ctx.beginPath();ctx.moveTo(X(49.7),Y(5));ctx.lineTo(X(49.8),Y(5));ctx.lineTo(X(49.99),Y(0));ctx.lineTo(X(50.01),Y(0));ctx.lineTo(X(50.2),Y(-5));ctx.lineTo(X(50.3),Y(-5));ctx.stroke();ctx.fillStyle=accent();ctx.globalAlpha=.1;ctx.fillRect(X(49.99),m.t,X(50.01)-X(49.99),H-m.t-m.b);ctx.globalAlpha=1;txt(ctx,'bandă moartă ±10 mHz',X(50),m.t+12,{align:'center',size:9,color:accent()});const fx=S.f;ctx.fillStyle=COL.alarm;ctx.beginPath();ctx.arc(X(clamp(fx,49.7,50.3)),Y(fcrP(fx)),5,0,7);ctx.fill();txt(ctx,`acum: ${fmt(fx,3)} Hz → ${fmt(fcrP(fx),2)} MW`,X(50.02),Y(-4),{size:9.5,weight:'700',color:COL.alarm});}});}});}
  const fcrP=f=>{const df=f-50;const dz=Math.abs(df)<=.01?0:df-Math.sign(df)*.01;return clamp(-dz/.19*5,-5,5);};
  let afT=-1,mfT=-1;
  function step(dh){ // dh = ore simulate
    const h0=S.h;S.h+=dh;const h=S.h;if(S.h>=24){S.h-=24;S.hist=[];logE('i','Zi nouă de simulare.');}
    // evenimente de frecvență
    let f=50+Math.sin(h*37)*.008+Math.sin(h*113)*.006;if(S.freqT0>=0){const e=(h-S.freqT0)*60;if(e<0.25)f-=.22*(e/.25);else if(e<4)f-=.22*(1-(e-.25)/3.75);else S.freqT0=-1;}
    if(S.scen==='black'&&!S.gridOn)f=50;S.f=f;
    const Pm=pmax(),C=cap();let Pt=0;const pr=price(h),ppv=pv(h),pl=load(h);const hi=Math.floor(h);
    if(S.scen==='arb'){if(cheap.includes(hi)||(h>=11.5&&h<13.5&&S.soc<60))Pt=-Pm;if(dear.includes(hi)||(S.spikeUntil>h))Pt=Pm;}
    if(S.scen==='fcr'){Pt=fcrP(f);if(Math.abs(f-50)<=.01)Pt=(50-S.soc)/50*-.4;}
    if(S.scen==='afrr'){if(S.afrrMode==='afrr'){if(h-afT>.25||afT<0){afT=h;S.setpoint=clamp(S.setpoint+(Math.random()-.5)*6,-5,5);if(Math.random()<.2)S.setpoint=0;}}else{if(h-mfT>.5||mfT<0){mfT=h;S.setpoint=Math.random()<.5?0:(Math.random()<.5?5:-5)*(Math.random()<.5?1:.6);}}Pt=S.setpoint+(50-S.soc)/50*.3;}
    if(S.scen==='peak'){const over=pl-S.peakThr;if(over>0)Pt=Math.min(Pm,over);else if(pl<4&&S.soc<97)Pt=-2;}
    if(S.scen==='pv'){const surplus=ppv-5;if(surplus>0)Pt=-Math.min(Pm,surplus);else if(h>=10&&h<15.5&&S.soc<97&&ppv>1)Pt=-Math.min(Pm,ppv*.8);else if(h>=18&&h<22)Pt=Pm;}
    if(S.scen==='black'){if(!S.gridOn){S.bsStage=h<.5?0:h<1?1:h<2?2:h<6?3:4;let served=S.bsStage>=2?1.5*Math.min(3,Math.floor(h)):0;if(S.bsStage===1)served=.1;Pt=served;if(S.bsStage>=2){const ph=h-Math.floor(h);if(ph<.08&&Math.floor(h)<=3)S.f=50-.3*(1-ph/.08);}if(h>=6){S.gridOn=true;logE('ok','06:00 · Rețea revenită: sincronizare (releu 25) OK, PCS trece pe grid-following, sarcina predată rețelei.');}}else{Pt=S.soc<90?-2:0;}}
    // FCR implicit în orice scenariu la căderea frecvenței
    if(S.freqT0>=0&&S.scen!=='fcr')Pt=clamp(Pt+fcrP(f),-Pm,Pm);
    // limite SoC
    if(S.soc>=97&&Pt<0)Pt=0;if(S.soc<=5&&Pt>0)Pt=0;Pt=clamp(Pt,-Pm,Pm);
    const ramp=S.scen==='afrr'&&S.afrrMode==='afrr'?1*dh*60:30*dh*60;S.P+=clamp(Pt-S.P,-ramp,ramp);
    const eff=S.P>0?1/0.94:0.94;S.soc=clamp(S.soc-S.P*dh*eff/C*100,3,98);
    // venit
    if(S.scen==='arb'||S.scen==='pv')S.rev+=S.P*dh*pr;else if(S.scen==='fcr')S.rev+=5*S.fcrPrice*5*dh;else if(S.scen==='afrr')S.rev+=(5*15*5+5*15*5)*dh+Math.abs(S.P)*dh*pr*.3;else if(S.scen==='peak'){S.rev+=Math.max(0,S.P)*dh*420;}else if(S.scen==='black'){S.rev+=Math.max(0,S.P)*dh*pr*2;}
    S.T+=((25+Math.abs(S.P)*1.2+(S.heatUntil>h?8:0))-S.T)*dh*2;S.aux=39+(S.heatUntil>h?60:0)+Math.abs(S.P)*3;
    const gridP=S.P+ppv-pl;if(pl>0)S.maxGrid=Math.max(S.maxGrid,-Math.min(0,gridP));
    S.hist.push({h,soc:S.soc,P:S.P,pr,f:S.f,sp:S.setpoint,pv:ppv,load:pl});
    if(Math.floor(h)!==Math.floor(h0)&&S.scen==='arb'){if(cheap.includes(Math.floor(h)))logE('ok',`${clock(h)} · preț ${fmt0(pr)} lei/MWh → încărcare la −${fmt(Pm,1)} MW`);if(dear.includes(Math.floor(h)))logE('w',`${clock(h)} · preț ${fmt0(pr)} lei/MWh → descărcare la +${fmt(Pm,1)} MW`);}
    if(S.scen==='black'){$$('#bsList li').forEach(li=>li.style.fontWeight=+li.dataset.s===(S.gridOn?5:S.bsStage)?'700':'400');}
  }
  function event(ev){const h=S.h;if(ev==='freq'){S.freqT0=h;logE('a',`${clock(h)} · EVENIMENT: căderea frecvenței la 49,78 Hz (pierdere grup 600 MW în SEN) → răspuns FCR +${fmt(fcrP(49.78),1)} MW`);}
    if(ev==='price'){S.spikeUntil=h+2;logE('w',`${clock(h)} · EVENIMENT: vârf de preț ×2,5 pentru 2 ore (${fmt0(price(h+.1))} lei/MWh) → EMS ${S.scen==='arb'?'descarcă imediat':'notează oportunitatea (scenariul curent are prioritate)'}`);}
    if(ev==='cloud'){S.cloudUntil=h+.75;if(!(S.pv||S.scen==='pv'))$('#simPV').checked=S.pv=true;logE('w',`${clock(h)} · EVENIMENT: nor peste parcul PV 45 min → producție −75 %, bateria compensează rampa`);}
    if(ev==='rack'){S.racksOff=Math.min(12,S.racksOff+1);logE('a',`${clock(h)} · ALARMĂ: rack ${S.racksOff} declanșat (supratemperatură) → capacitate ${fmt(cap(),2)} MWh, putere max ${fmt(pmax(),2)} MW; ${48-S.racksOff}/48 rack-uri`);}
    if(ev==='heat'){S.heatUntil=h+3;logE('w',`${clock(h)} · EVENIMENT: caniculă 38 °C timp de 3 h → chillere la maxim, derating 15 % (P max ${fmt(pmax(),2)} MW), consum auxiliar +60 kW`);}
    if(!S.playing){S.playing=true;$('#simPlay').textContent='⏸ Pauză';}}
  // desen flux
  const fk=cv('#flowCanvas');const parts=Array.from({length:80},(_,i)=>({u:Math.random(),l:i%5}));
  function drawFlow(t){const ctx=fk.prep();const W=fk.W,H=fk.H;const h=S.h;const ppv=pv(h),pl=load(h),P=S.P;const showPV=S.pv||S.scen==='pv',showL=S.load||S.scen==='peak'||S.scen==='black';
    const G={x:70,y:H/2},B={x:W-110,y:H/2},PVn={x:W/2,y:62},Ln={x:W/2,y:H-62},DCn={x:W-110,y:62};
    // fluxuri (MW): pozitiv în direcția nodului 1 → nodul 2
    let pvToL=showL?Math.min(ppv,pl):0,rest=ppv-pvToL;let pvToB=P<0?Math.min(rest,-P):0;rest-=pvToB;let bChgGrid=P<0?-P-pvToB:0;let bToL=P>0&&showL?Math.min(P,pl-pvToL):0;let bToG=P>0?P-bToL:0;let lFromG=showL?pl-pvToL-bToL:0;let pvToG=rest;
    if(!S.gridOn){lFromG=0;bChgGrid=0;bToG=0;pvToG=0;}const dc=S.scen==='pv'&&S.coupling==='dc';
    const lines=[];const add=(a,b,p,col)=>{if(Math.abs(p)<.02)return;lines.push({a,b,p:Math.abs(p),col,rev:p<0});};
    if(S.gridOn||S.scen!=='black'){add(G,B,bChgGrid,COL.chg);add(B,G,bToG,COL.dis);}
    if(showPV){if(dc){add(PVn,DCn,pvToB+pvToG+pvToL,COL.pv);add(B,G,0,COL.dis);add(DCn,B,pvToB,COL.pv);if(pvToG>0)add(DCn,G,pvToG,COL.pv);if(pvToL>0)add(DCn,Ln,pvToL,COL.pv);}else{add(PVn,G,pvToG,COL.pv);add(PVn,B,pvToB,COL.pv);add(PVn,Ln,pvToL,COL.pv);}}
    if(showL){add(G,Ln,lFromG,COL.grid);add(B,Ln,bToL,COL.dis);}
    lines.forEach(l=>{ctx.strokeStyle=l.col;ctx.lineWidth=2+l.p*1.6;ctx.globalAlpha=.3;ctx.beginPath();ctx.moveTo(l.a.x,l.a.y);ctx.lineTo(l.b.x,l.b.y);ctx.stroke();ctx.globalAlpha=1;});
    parts.forEach((p,i)=>{const l=lines[i%Math.max(1,lines.length)];if(!l)return;let u=(p.u+t*.15*(0.4+l.p/5))%1;const x=lerp(l.a.x,l.b.x,u),y=lerp(l.a.y,l.b.y,u);ctx.fillStyle=l.col;ctx.beginPath();ctx.arc(x,y,2+l.p*.5,0,7);ctx.fill();});
    const node=(n,lbl,sub,col,on=true)=>{ctx.globalAlpha=on?1:.35;ctx.fillStyle=bg2();rr(ctx,n.x-50,n.y-30,100,60,10);ctx.fill();ctx.strokeStyle=col;ctx.lineWidth=2.5;ctx.stroke();txt(ctx,lbl,n.x,n.y-6,{align:'center',size:12,weight:'800',color:col});txt(ctx,sub,n.x,n.y+12,{align:'center',size:10,mono:true,color:ink2()});ctx.globalAlpha=1;};
    const gp=bToG+pvToG-bChgGrid-lFromG;node(G,S.gridOn?'REȚEA 20 kV':'REȚEA CĂZUTĂ',S.gridOn?(gp>=0?'+':'')+fmt(gp,2)+' MW':'0 MW',S.gridOn?COL.grid:COL.alarm,S.gridOn);
    node(B,'BESS',(P>=0?'+':'')+fmt(P,2)+' MW',P>.02?COL.dis:P<-.02?COL.chg:ink3());
    ctx.fillStyle=bg3();rr(ctx,B.x-40,B.y+34,80,10,3);ctx.fill();ctx.fillStyle=S.soc<15?COL.alarm:COL.chg;rr(ctx,B.x-40,B.y+34,80*S.soc/100,10,3);ctx.fill();txt(ctx,'SoC '+fmt0(S.soc)+' %',B.x,B.y+58,{align:'center',size:10,mono:true,color:ink2()});
    if(showPV){node(PVn,'PARC PV 6 MWp',fmt(ppv,2)+' MW',COL.pv);if(dc){ctx.fillStyle=bg3();rr(ctx,DCn.x-36,DCn.y-14,72,28,6);ctx.fill();txt(ctx,'DC/DC → bară DC',DCn.x,DCn.y+4,{align:'center',size:9,weight:'700'});}}
    if(showL)node(Ln,S.scen==='black'?'CONSUMATORI (insulă)':'CONSUMATOR',fmt(pl,2)+' MW',COL.pv);
    if(S.scen==='peak'){txt(ctx,`prag ${fmt(S.peakThr,1)} MW · din rețea acum ${fmt(lFromG,2)} MW`,Ln.x,Ln.y+44,{align:'center',size:10,color:lFromG>S.peakThr+.05?COL.alarm:COL.chg,weight:'700'});}
    txt(ctx,`${clock(h)} · preț ${fmt0(price(h))} lei/MWh · f ${fmt(S.f,3)} Hz`,W/2,H-12,{align:'center',size:10.5,mono:true,color:ink2()});
    if(S.heatUntil>h)txt(ctx,'🌡 caniculă · derating',W/2,24,{align:'center',size:11,weight:'700',color:COL.alarm});if(S.racksOff)txt(ctx,`🔧 ${S.racksOff} rack offline`,W-60,24,{align:'center',size:10,weight:'700',color:COL.alarm});}
  const ck=cv('#simChart');
  function drawChart(){const ctx=ck.prep();const W=ck.W,H=ck.H,m={l:46,r:12,t:8,b:22};const rows=[['SoC %',0,100,COL.chg],['P MW',-5.5,5.5,COL.dis],['lei/MWh',0,1300,COL.grid],['f Hz',49.7,50.3,COL.alarm]];const rh=(H-m.t-m.b)/4;const X=h=>m.l+(W-m.l-m.r)*h/24;
    rows.forEach((r,i)=>{const y0=m.t+i*rh,y1=y0+rh-6;const Y=v=>y1-(y1-y0)*(clamp(v,r[1],r[2])-r[1])/(r[2]-r[1]);ctx.strokeStyle=line();ctx.beginPath();ctx.moveTo(m.l,y1);ctx.lineTo(W-m.r,y1);ctx.stroke();txt(ctx,r[0],m.l-4,y0+10,{align:'right',size:8.5,color:r[3],weight:'700'});txt(ctx,fmt(r[2],i===3?1:0),m.l-4,y0+22,{align:'right',size:8,mono:true,color:ink3()});txt(ctx,fmt(r[1],i===3?1:0),m.l-4,y1,{align:'right',size:8,mono:true,color:ink3()});
      if(i===2){ctx.strokeStyle=r[3];ctx.globalAlpha=.35;ctx.lineWidth=1.5;ctx.setLineDash([3,3]);ctx.beginPath();for(let h=0;h<=24;h+=.25){const y=Y(price(h));h?ctx.lineTo(X(h),y):ctx.moveTo(X(h),y);}ctx.stroke();ctx.setLineDash([]);ctx.globalAlpha=1;}
      if(i===1){ctx.strokeStyle=ink3();ctx.setLineDash([2,3]);ctx.beginPath();ctx.moveTo(m.l,Y(0));ctx.lineTo(W-m.r,Y(0));ctx.stroke();ctx.setLineDash([]);if(S.scen==='afrr'){ctx.strokeStyle=COL.grid;ctx.setLineDash([4,3]);ctx.beginPath();S.hist.forEach((p,j)=>{j?ctx.lineTo(X(p.h),Y(p.sp)):ctx.moveTo(X(p.h),Y(p.sp));});ctx.stroke();ctx.setLineDash([]);}if(S.scen==='pv'||S.pv){ctx.strokeStyle=COL.pv;ctx.beginPath();S.hist.forEach((p,j)=>{j?ctx.lineTo(X(p.h),Y(p.pv)):ctx.moveTo(X(p.h),Y(p.pv));});ctx.stroke();}if(S.scen==='peak'||S.load){ctx.strokeStyle='#a16207';ctx.beginPath();S.hist.forEach((p,j)=>{j?ctx.lineTo(X(p.h),Y(p.load)):ctx.moveTo(X(p.h),Y(p.load));});ctx.stroke();if(S.scen==='peak'){ctx.strokeStyle=COL.alarm;ctx.setLineDash([4,2]);ctx.beginPath();ctx.moveTo(m.l,Y(S.peakThr));ctx.lineTo(W-m.r,Y(S.peakThr));ctx.stroke();ctx.setLineDash([]);}}}
      if(i===3){ctx.strokeStyle=ink3();ctx.setLineDash([2,3]);ctx.beginPath();ctx.moveTo(m.l,Y(50));ctx.lineTo(W-m.r,Y(50));ctx.stroke();ctx.setLineDash([]);}
      const key=['soc','P','pr','f'][i];ctx.strokeStyle=r[3];ctx.lineWidth=2;ctx.beginPath();S.hist.forEach((p,j)=>{const v=p[key];if(i===1){ctx.strokeStyle=r[3];}j?ctx.lineTo(X(p.h),Y(v)):ctx.moveTo(X(p.h),Y(v));});ctx.stroke();
      if(i===1&&S.hist.length>1){ctx.fillStyle=COL.dis;ctx.globalAlpha=.18;ctx.beginPath();ctx.moveTo(X(S.hist[0].h),Y(0));S.hist.forEach(p=>ctx.lineTo(X(p.h),Y(Math.max(0,p.P))));ctx.lineTo(X(S.hist[S.hist.length-1].h),Y(0));ctx.fill();ctx.fillStyle=COL.chg;ctx.beginPath();ctx.moveTo(X(S.hist[0].h),Y(0));S.hist.forEach(p=>ctx.lineTo(X(p.h),Y(Math.min(0,p.P))));ctx.lineTo(X(S.hist[S.hist.length-1].h),Y(0));ctx.fill();ctx.globalAlpha=1;}});
    for(let h=0;h<=24;h+=4)txt(ctx,String(h).padStart(2,'0')+':00',X(h),H-6,{align:'center',size:9,mono:true,color:ink3()});
    ctx.strokeStyle=ink();ctx.lineWidth=1.2;ctx.beginPath();ctx.moveTo(X(S.h),m.t);ctx.lineTo(X(S.h),H-m.b);ctx.stroke();}
  function ui(){$('#simClock').textContent=clock(S.h);$('#kSoc').textContent=fmt0(S.soc)+' %';$('#kP').textContent=(S.P>=0?'+':'')+fmt(S.P,2)+' MW';$('#kPbox').className='kpi '+(S.P>.02?'dis':S.P<-.02?'chg':'');$('#kPrice').textContent=fmt0(price(S.h))+' lei/MWh';$('#kF').textContent=fmt(S.f,3)+' Hz';$('#kF').style.color=Math.abs(S.f-50)>.05?COL.alarm:'';$('#kRev').textContent=fmt0(S.rev)+' lei';$('#kT').textContent=fmt0(S.T)+' °C';$('#kT').style.color=S.T>40?COL.alarm:'';}
  ANIM.add('simflow',{controls:false,draw(t,dt){if(S.playing&&dt>0){const dh=dt*S.speed/60;const n=Math.max(1,Math.ceil(dh/0.02));for(let i=0;i<n;i++)step(dh/n);ui();drawChart();if(ANIM.list.droop)ANIM.redraw('droop');}drawFlow(t);}});
  ANIM.add('simchart',{controls:false,draw(){drawChart();}});
  $('#simPlay').onclick=()=>{S.playing=!S.playing;$('#simPlay').textContent=S.playing?'⏸ Pauză':'▶ Play';if(S.playing)ANIM.play('simflow',true);};
  $('#simReset').onclick=()=>{reset();ui();drawChart();};$('#simSpeed').oninput=e=>{S.speed=+e.target.value;$('#simSpeedOut').textContent=S.speed+'×';};
  $('#simPV').onchange=e=>S.pv=e.target.checked;$('#simLoad').onchange=e=>S.load=e.target.checked;
  $$('#scenTabs button').forEach(b=>b.onclick=()=>setScen(b.dataset.s));$$('.events button').forEach(b=>b.onclick=()=>event(b.dataset.ev));
  setScen('arb');ui();
  return {S,price,setScen,event,play(){if(!S.playing)$('#simPlay').click();},get h(){return S.h;}};
})();
</script>
<script>
/* ═══════════════════════════════════════════════════════════════
   12. CALCULATOARE
═══════════════════════════════════════════════════════════════ */
(function(){
  // Dimensionare
  const sz=()=>{const P=+$('#szP').value||5,h=+$('#szH').value||4,mg=+$('#szMargin').value||0;const E=P*h;$('#szE').value=fmt(E,1).replace(',','.');const Edc=E*(1+mg/100)/0.95;const racks=Math.ceil(Edc*1000/418),cont=Math.ceil(racks/12),pcs=Math.ceil(P/2.5),tr=pcs*2.75,area=cont*85+pcs*60+450+cont*40,mass=cont*38+pcs*14+60,cr=P/E;
    $('#szOut').innerHTML=[['Energie utilizabilă','num',fmt(E,1)+' MWh'],['Energie DC instalată',null,fmt(Edc,2)+' MWh'],['C-rate',null,fmt(cr,2)+'C ('+fmt(1/cr,1)+' h)'],['Rack-uri (418 kWh)',null,fmt0(racks)],['Containere 20 ft',null,fmt0(cont)+' × '+fmt(racks/cont*.418,2)+' MWh'],['PCS 2,5 MW',null,fmt0(pcs)+' buc'],['Transformatoare',null,fmt0(pcs)+' × 2,75 MVA = '+fmt(tr,2)+' MVA'],['Suprafață orientativă',null,'≈ '+fmt0(area)+' m²'],['Masă totală',null,'≈ '+fmt0(mass)+' t'],['Putere servicii interne',null,'≈ '+fmt0(cont*25+pcs*10+10)+' kW']].map(o=>`<div class="kpi"><span class="v" style="font-size:1rem">${o[2]}</span><span class="l">${o[0]}</span></div>`).join('')+(cr>0.5?'<div class="note warn" style="grid-column:1/-1">C-rate peste 0,5C: celulele LFP de 314 Ah necesită derating sau o chimie de putere; verifică limita de curent a rack-ului.</div>':'');};
  ['szP','szH','szMargin'].forEach(id=>$('#'+id).addEventListener('input',sz));sz();
  // RTE cascadă
  const rk=cv('#rteCanvas');const rte=()=>{const c=+$('#rCell').value,p=+$('#rPcs').value,tr=+$('#rTr').value,a=+$('#rAux').value;$('#rCellOut').textContent=fmt(c,1)+' %';$('#rPcsOut').textContent=fmt(p,2)+' %';$('#rTrOut').textContent=fmt(tr,1)+' %';$('#rAuxOut').textContent=fmt(a,2)+' %';
    const steps=[['Energie absorbită la PCC',100,null],['Transformator (încărcare)',-tr],['PCS redresor',-p],['Celule (dus-întors)',-c],['PCS invertor',-p],['Transformator (descărcare)',-tr],['Consum auxiliar',-a]];let v=100;const bars=[];steps.forEach((s,i)=>{if(i===0){bars.push({l:s[0],from:0,to:100,col:COL.grid});return;}const nv=v*(1+s[1]/100);bars.push({l:s[0],from:nv,to:v,col:COL.alarm,loss:v-nv});v=nv;});bars.push({l:'Energie livrată la PCC',from:0,to:v,col:COL.dis});
    const ctx=rk.prep();const W=rk.W,H=rk.H,m={l:40,r:10,t:20,b:70};const bw=(W-m.l-m.r)/bars.length;const Y=x=>m.t+(H-m.t-m.b)*(1-x/100);ctx.strokeStyle=line();[0,25,50,75,100].forEach(g=>{ctx.beginPath();ctx.moveTo(m.l,Y(g));ctx.lineTo(W-m.r,Y(g));ctx.stroke();txt(ctx,g+' %',m.l-4,Y(g)+4,{align:'right',size:9,mono:true,color:ink3()});});
    bars.forEach((b,i)=>{const x=m.l+i*bw+6;ctx.fillStyle=b.col;rr(ctx,x,Y(b.to),bw-12,Math.max(2,Y(b.from)-Y(b.to)),3);ctx.fill();txt(ctx,b.loss!==undefined?'−'+fmt(b.loss,2)+' %':fmt(b.to,1)+' %',x+(bw-12)/2,Y(b.to)-5,{align:'center',size:9.5,weight:'700',mono:true,color:b.col});const words=b.l.split(' ');words.forEach((w,j)=>txt(ctx,w,x+(bw-12)/2,H-m.b+14+j*11,{align:'center',size:8.5,color:ink2()}));if(i<bars.length-1&&i>0){ctx.strokeStyle=ink3();ctx.setLineDash([2,2]);ctx.beginPath();ctx.moveTo(x+bw-12,Y(b.from));ctx.lineTo(x+bw,Y(b.from));ctx.stroke();ctx.setLineDash([]);}});
    txt(ctx,`RTE la PCC = ${fmt(v,1)} %`,W-m.r,14,{align:'right',size:13,weight:'800',color:COL.dis});};
  ['rCell','rPcs','rTr','rAux'].forEach(id=>$('#'+id).addEventListener('input',rte));ANIM.add('rte',{controls:false,autoplay:false,draw(){rte();}});
  // C-rate
  const crk=cv('#crateCanvas');let cr=.25;$$('#crateSel button').forEach(b=>b.onclick=()=>{cr=+b.dataset.c;$$('#crateSel button').forEach(x=>x.setAttribute('aria-pressed',x===b));ANIM.restart('crate');});
  const CRT={0.25:'0,25C: 5 MW pe 20 MWh, descărcare completă în 4 ore. Curent de rack 78,5 A, încălzire minimă, randament maxim, degradare de referință. Este punctul de proiectare al sistemului.',0.5:'0,5C: ar însemna 10 MW pe aceleași baterii (2 ore). Curentul se dublează (157 A), căldura crește de 4 ori, degradarea pe ciclu cu ≈ 20 – 30 %; PCS-urile și transformatoarele ar trebui dublate.',1:'1C: 20 MW pe 20 MWh (1 oră). Curent 314 A per rack, căldură de 16 ori mai mare decât la 0,25C, randament cu 2 – 3 puncte mai mic și viață redusă semnificativ. Celulele LFP de 314 Ah nu sunt proiectate pentru 1C continuu.'};
  ANIM.add('crate',{draw(t){const ctx=crk.prep();const W=crk.W,H=crk.H;const prog=REDUCED?1:Math.min(1,t/1.2);$('#crateText').textContent=CRT[cr];
    const items=[['Timp de descărcare',1/cr,4,'h',COL.grid],['Curent per rack',314*cr,314,'A',COL.dis],['Căldură relativă (I²R)',Math.pow(cr/.25,2),16,'×',COL.alarm],['Degradare pe ciclu (rel.)',1+0.6*(cr-.25)/.75,1.6,'×',COL.warn],['Randament dus-întors',88-(cr-.25)*4,100,'%',COL.chg]];
    const bw=(W-60)/items.length;items.forEach((it,i)=>{const x=40+i*bw+10;const hmax=H-90;const hh=hmax*clamp(it[1]/it[2],0,1)*ease(prog);ctx.fillStyle=it[4];rr(ctx,x,H-60-hh,bw-20,hh,4);ctx.fill();txt(ctx,fmt(it[1]*ease(prog),it[3]==='A'?0:(it[3]==='%'?1:2))+' '+it[3],x+(bw-20)/2,H-66-hh,{align:'center',size:11,weight:'800',mono:true,color:it[4]});const words=it[0].split(' ');words.forEach((w,j)=>txt(ctx,w,x+(bw-20)/2,H-44+j*11,{align:'center',size:8.5,color:ink2()}));});
    txt(ctx,`${fmt(cr,2)}C · ${fmt(cr*20.06,1)} MW pe 20,06 MWh`,W/2,18,{align:'center',size:13,weight:'800',color:ink()});}});
  // Degradare
  const dk=cv('#degCanvas');const deg=()=>{const dod=+$('#dDod').value,cyc=+$('#dCyc').value,T=+$('#dT').value,C=+$('#dC').value,eol=+$('#dEol').value,aug=$('#dAug').checked;$('#dDodOut').textContent=dod+' %';$('#dCycOut').textContent=fmt(cyc,2);$('#dTOut').textContent=T+' °C';$('#dCOut').textContent=fmt(C,2)+'C';$('#dEolOut').textContent=eol+' %';
    const kcal=0.018*Math.pow(2,(T-25)/10);const kcyc=4.04e-5*Math.pow(dod/90,1.3)*(1+0.6*(C-.25)/.75)*Math.pow(2,(T-25)/15);const N=t=>cyc*330*t;const soh=t=>1-kcal*Math.sqrt(t)-kcyc*N(t);
    let eolY=null;for(let t=0;t<=20;t+=.05){if(soh(t)*100<eol){eolY=t;break;}}
    const ctx=dk.prep();const W=dk.W,H=dk.H,m={l:44,r:14,t:16,b:30};const X=t=>m.l+(W-m.l-m.r)*t/20,Y=s=>m.t+(H-m.t-m.b)*(1-(s-50)/50);ctx.strokeStyle=line();for(let s=50;s<=100;s+=10){ctx.beginPath();ctx.moveTo(m.l,Y(s));ctx.lineTo(W-m.r,Y(s));ctx.stroke();txt(ctx,s+' %',m.l-4,Y(s)+4,{align:'right',size:9,mono:true,color:ink3()});}for(let y=0;y<=20;y+=5)txt(ctx,'anul '+y,X(y),H-m.b+16,{align:'center',size:9,mono:true,color:ink3()});
    ctx.setLineDash([5,4]);ctx.strokeStyle=COL.alarm;ctx.beginPath();ctx.moveTo(m.l,Y(eol));ctx.lineTo(W-m.r,Y(eol));ctx.stroke();ctx.setLineDash([]);txt(ctx,'prag EoL '+eol+' %',W-m.r-4,Y(eol)-4,{align:'right',size:9,color:COL.alarm});
    ctx.strokeStyle=COL.grid;ctx.lineWidth=2.5;ctx.beginPath();for(let t=0;t<=20;t+=.1){const s=Math.max(50,soh(t)*100);t?ctx.lineTo(X(t),Y(s)):ctx.moveTo(X(t),Y(s));}ctx.stroke();
    let augInfo='';if(aug&&eolY){ctx.strokeStyle=COL.chg;ctx.lineWidth=2.5;ctx.setLineDash([6,3]);ctx.beginPath();let base=0,ty=eolY;ctx.moveTo(X(0),Y(100));for(let t=0;t<=20;t+=.1){let s;if(t<ty)s=soh(t)*100;else{const t2=t-ty;s=Math.min(100,(soh(t)*100)+(100-eol)*(1-kcal*Math.sqrt(t2)-kcyc*N(t2)));}ctx.lineTo(X(t),Y(Math.max(50,s)));}ctx.stroke();ctx.setLineDash([]);const added=(100-eol)/100*20.06;augInfo=`Augmentare în anul ${fmt(eolY,1)}: + ${fmt(added,1)} MWh (≈ ${Math.ceil(added*1000/418)} rack-uri) readuce capacitatea la 100 %.`;txt(ctx,'cu augmentare',X(eolY)+6,Y(99),{size:9.5,weight:'700',color:COL.chg});}
    if(eolY){ctx.fillStyle=COL.alarm;ctx.beginPath();ctx.arc(X(eolY),Y(eol),5,0,7);ctx.fill();txt(ctx,`EoL după ${fmt(eolY,1)} ani`,X(eolY)+8,Y(eol)+16,{size:10,weight:'700',color:COL.alarm});}
    const cycles=eolY?N(eolY):N(20);$('#degOut').innerHTML=[['SoH după 10 ani',fmt(Math.max(0,soh(10)*100),1)+' %'],['SoH după 15 ani',fmt(Math.max(0,soh(15)*100),1)+' %'],['Atinge pragul EoL',eolY?'anul '+fmt(eolY,1):'nu în 20 de ani'],['Cicluri echivalente până la EoL',fmt0(cycles)],['Energie livrată până la EoL','≈ '+fmt0(cycles*20.06*dod/100*.9)+' MWh']].map(o=>`<div class="kpi"><span class="v" style="font-size:.95rem">${o[1]}</span><span class="l">${o[0]}</span></div>`).join('')+(augInfo?`<div class="note info" style="grid-column:1/-1">${augInfo}</div>`:'');};
  ['dDod','dCyc','dT','dC','dEol','dAug'].forEach(id=>$('#'+id).addEventListener('input',deg));ANIM.add('deg',{controls:false,autoplay:false,draw(){deg();}});
  // Economic
  const CAPEX=[['Baterii (containere, BMS)',2420,'#1fa06a'],['PCS',530,'#2f6fdd'],['Transformatoare și MT',350,'#f0841c'],['Construcții și montaj',530,'#8b5cf6'],['EMS / SCADA',130,'#0ea5e9'],['Racordare',220,'#e9b721'],['Dezvoltare, proiectare, avize',220,'#64748b']];
  const cl=$('#capexList');CAPEX.forEach((c,i)=>{const d=document.createElement('div');d.className='it';d.innerHTML=`<i style="background:${c[2]}"></i><span>${c[0]}</span><input type="number" data-i="${i}" value="${c[1]}" step="10" style="padding:.2rem .4rem">`;cl.appendChild(d);});
  const dn=cv('#donutCanvas');
  const eco=()=>{const vals=$$('#capexList input').map(i=>+i.value||0);const total=vals.reduce((a,b)=>a+b,0);const opex=total*(+$('#ecOpex').value||0)/100,r=(+$('#ecRate').value||0)/100,Y=+$('#ecYears').value||15,cyc=+$('#ecCycles').value||330,buy=+$('#ecBuy').value||0,dg=(+$('#ecDeg').value||0)/100;const rev=(['rvArb','rvFcr','rvAfrr','rvOther'].reduce((a,id)=>a+(+$('#'+id).value||0),0))*1000; // lei
    const LEI=5;const capexLei=total*1000*LEI,opexLei=opex*1000*LEI;const Eu=20.06*.92;let sumCost=capexLei,sumE=0,sumRev=0,npv=-capexLei;for(let t=1;t<=Y;t++){const df=Math.pow(1+r,t);const Ed=cyc*Eu*Math.pow(1-dg,t-1);const charge=Ed/0.88*buy;sumCost+=(opexLei+charge)/df;sumE+=Ed/df;const rv=rev*Math.pow(1-dg,t-1);npv+=(rv-opexLei)/df;sumRev+=rv;}
    const lcos=sumCost/sumE;const payback=capexLei/Math.max(1,(rev-opexLei));
    $('#ecOut').innerHTML=[['CAPEX total',fmt0(total)+' k€ ≈ '+fmt(capexLei/1e6,1)+' M lei'],['CAPEX specific',fmt0(total*1000/20060)+' €/kWh · '+fmt0(total*1000/5000)+' €/kW'],['OPEX anual',fmt0(opexLei/1000)+' mii lei'],['Venit anual (an 1)',fmt0(rev/1000)+' mii lei'],['Durată de recuperare simplă',fmt(payback,1)+' ani'],['LCOS',fmt0(lcos)+' lei/MWh ≈ '+fmt0(lcos/LEI)+' €/MWh'],['VAN pe '+Y+' ani (r = '+fmt(r*100,1)+' %)',fmt(npv/1e6,1)+' M lei'],['Energie livrată/an (an 1)',fmt0(cyc*Eu)+' MWh']].map(o=>`<div class="kpi"><span class="v" style="font-size:.95rem">${o[1]}</span><span class="l">${o[0]}</span></div>`).join('');
    const ctx=dn.prep();const W=dn.W,H=dn.H,cx=130,cy=H/2,R=100;let a=-Math.PI/2;vals.forEach((v,i)=>{const ang=2*Math.PI*v/(total||1);ctx.beginPath();ctx.arc(cx,cy,R,a,a+ang);ctx.arc(cx,cy,R*.58,a+ang,a,true);ctx.closePath();ctx.fillStyle=CAPEX[i][2];ctx.fill();ctx.strokeStyle=bg2();ctx.lineWidth=2;ctx.stroke();if(v/total>.04)txt(ctx,fmt0(100*v/total)+' %',cx+Math.cos(a+ang/2)*R*.79,cy+Math.sin(a+ang/2)*R*.79+4,{align:'center',size:10,weight:'800',color:'#fff'});a+=ang;});
    txt(ctx,fmt0(total)+' k€',cx,cy+2,{align:'center',size:16,weight:'800',mono:true,color:ink()});txt(ctx,'CAPEX',cx,cy+18,{align:'center',size:10,color:ink3()});
    CAPEX.forEach((c,i)=>{const y=40+i*30;ctx.fillStyle=c[2];rr(ctx,260,y-10,12,12,3);ctx.fill();txt(ctx,c[0],280,y,{size:10.5,color:ink2()});txt(ctx,fmt0(vals[i])+' k€',W-14,y,{align:'right',size:10.5,mono:true,color:ink()});});};
  ['ecOpex','ecRate','ecYears','ecCycles','ecBuy','ecDeg','rvArb','rvFcr','rvAfrr','rvOther'].forEach(id=>$('#'+id).addEventListener('input',eco));cl.addEventListener('input',eco);ANIM.add('donut',{controls:false,autoplay:false,draw(){eco();}});
})();

/* ═══════════════════════════════════════════════════════════════
   13. SLD + AMPLASAMENT 3D
═══════════════════════════════════════════════════════════════ */
(function(){
  const s=mkSVG($('#sldStage'),'0 0 480 360');
  const el=(id,info,inner,lbl)=>`<g class="el" data-sld="${id}" data-info="${info}">${inner}</g>`;
  let h=`<text x="240" y="16" font-size="11" font-weight="800" text-anchor="middle">BESS 5 MW / 20 MWh · SLD simplificată</text>`;
  for(let i=0;i<4;i++){const x=40+i*110;h+=el('cont'+i,'scont',`<rect x="${x}" y="30" width="80" height="44" rx="4" fill="${bg3()}" stroke="${ink2()}" stroke-width="1.5"/><text x="${x+40}" y="48" font-size="9" text-anchor="middle" font-weight="700">Container ${i+1}</text><text x="${x+40}" y="62" font-size="7.5" text-anchor="middle">12 rack · 5,015 MWh</text>`);
    h+=`<line x1="${x+40}" y1="74" x2="${x+40}" y2="90" stroke="${ink2()}" stroke-width="1.5"/><rect x="${x+34}" y="90" width="12" height="8" fill="none" stroke="${ink2()}"/><text x="${x+52}" y="98" font-size="7">F + Q DC</text><line x1="${x+40}" y1="98" x2="${x+40}" y2="112" stroke="${ink2()}" stroke-width="1.5"/>`;}
  h+=`<line x1="80" y1="112" x2="190" y2="112" stroke="${ink2()}" stroke-width="2"/><line x1="300" y1="112" x2="410" y2="112" stroke="${ink2()}" stroke-width="2"/><text x="135" y="124" font-size="7" text-anchor="middle">bară DC 1 331 V</text><text x="355" y="124" font-size="7" text-anchor="middle">bară DC 1 331 V</text>`;
  for(let p=0;p<2;p++){const x=135+p*220;h+=`<line x1="${x}" y1="112" x2="${x}" y2="130" stroke="${ink2()}" stroke-width="2"/>`;h+=el('pcs'+p,'spcs',`<rect x="${x-30}" y="130" width="60" height="40" rx="4" fill="${bg3()}" stroke="${COL.grid}" stroke-width="1.5"/><line x1="${x-30}" y1="170" x2="${x+30}" y2="130" stroke="${COL.grid}"/><text x="${x-16}" y="145" font-size="8" font-weight="700">DC</text><text x="${x+8}" y="165" font-size="8" font-weight="700">AC</text><text x="${x}" y="182" font-size="8" text-anchor="middle">PCS ${p+1} · 2,5 MW · 690 V</text>`);
    h+=`<line x1="${x}" y1="186" x2="${x}" y2="200" stroke="${ink2()}" stroke-width="2"/><rect x="${x-6}" y="200" width="12" height="8" fill="none" stroke="${ink2()}"/><text x="${x+10}" y="208" font-size="7">Q JT 4 000 A</text><line x1="${x}" y1="208" x2="${x}" y2="222" stroke="${ink2()}" stroke-width="2"/>`;
    h+=el('tr'+p,'core',`<circle cx="${x}" cy="232" r="11" fill="none" stroke="${COL.dis}" stroke-width="2"/><circle cx="${x}" cy="246" r="11" fill="none" stroke="${COL.dis}" stroke-width="2"/><text x="${x+16}" y="236" font-size="8">T${p+1} 2,75 MVA</text><text x="${x+16}" y="247" font-size="8">0,69/20 kV Dyn11</text>`);
    h+=`<line x1="${x}" y1="257" x2="${x}" y2="276" stroke="${ink2()}" stroke-width="2"/>`;h+=el('mtin'+p,'vcb',`<rect x="${x-7}" y="276" width="14" height="14" fill="none" stroke="${ink2()}" stroke-width="1.5"/><line x1="${x-7}" y1="276" x2="${x+7}" y2="290" stroke="${ink2()}"/><line x1="${x+7}" y1="276" x2="${x-7}" y2="290" stroke="${ink2()}"/><text x="${x+12}" y="287" font-size="7">VCB sosire ${p+1}</text>`);h+=`<line x1="${x}" y1="290" x2="${x}" y2="306" stroke="${ink2()}" stroke-width="2"/>`;}
  h+=`<line x1="135" y1="306" x2="355" y2="306" stroke="${ink2()}" stroke-width="3"/><text x="245" y="300" font-size="8" text-anchor="middle" font-weight="700">bară 20 kV · cabina MT</text>`;
  h+=el('si','smt',`<line x1="200" y1="306" x2="200" y2="322" stroke="${ink2()}"/><circle cx="200" cy="330" r="7" fill="none" stroke="${ink2()}"/><circle cx="200" cy="340" r="7" fill="none" stroke="${ink2()}"/><text x="212" y="338" font-size="7">SI 100 kVA 20/0,4 kV</text>`);
  h+=`<line x1="290" y1="306" x2="290" y2="318" stroke="${ink2()}" stroke-width="2"/>`;h+=el('mtout','vcb',`<rect x="283" y="318" width="14" height="14" fill="none" stroke="${ink2()}" stroke-width="1.5"/><line x1="283" y1="318" x2="297" y2="332" stroke="${ink2()}"/><line x1="297" y1="318" x2="283" y2="332" stroke="${ink2()}"/><text x="302" y="328" font-size="7">VCB plecare + relee 50/51, 67N, 27/59, 81</text>`);
  h+=`<line x1="290" y1="332" x2="290" y2="345" stroke="${ink2()}" stroke-width="2"/><line x1="290" y1="345" x2="420" y2="345" stroke="${COL.grid}" stroke-width="2.5"/>`;
  h+=el('meter','meter',`<circle cx="340" cy="345" r="8" fill="${bg2()}" stroke="${COL.grid}" stroke-width="2"/><text x="340" y="348" font-size="8" text-anchor="middle" font-weight="800">M</text><text x="340" y="360" font-size="7" text-anchor="middle">contor 0,2S</text>`);
  h+=el('pcc','pcc',`<circle cx="395" cy="345" r="9" fill="${bg2()}" stroke="${COL.grid}" stroke-width="2.5"/><text x="395" y="348" font-size="6.5" text-anchor="middle" font-weight="800">PCC</text>`);
  h+=el('grid','sgrid',`<line x1="420" y1="345" x2="470" y2="345" stroke="${COL.grid}" stroke-width="2.5" stroke-dasharray="6 3"/><text x="445" y="338" font-size="7" text-anchor="middle">linie 20 kV OD</text><text x="445" y="357" font-size="7" text-anchor="middle">→ SEN</text>`);
  s.innerHTML=h;
  // site 3D
  const site=Iso3D('#siteCanvas',{yaw:-.75,pitch:.7,zoom:4.9,dy:40,dx:-30,transparent:true,labelsOnlySel:false,ground:{x:-8,z:-8,w:70,d:50,color:'#9fb28a'}});
  const boxes=[];for(let i=0;i<4;i++)boxes.push({id:'cont'+i,info:'scont',label:'C'+(i+1),x:2+i*13,y:0,z:4,w:6.06,h:2.9,d:2.44,color:'#cbd5e1'});
  for(let p=0;p<2;p++){boxes.push({id:'pcs'+p,info:'spcs',label:'PCS '+(p+1),x:6+p*26,y:0,z:14,w:5,h:2.4,d:2.4,color:'#5b8cf0'});boxes.push({id:'tr'+p,info:'core',label:'T'+(p+1),x:12+p*26,y:0,z:14.2,w:3,h:2.6,d:2,color:'#f0841c'});}
  boxes.push({id:'mt',info:'smt',label:'Cabina MT + EMS',x:20,y:0,z:24,w:9,h:3.2,d:4.5,color:'#fde68a'});boxes.push({id:'mtin0',x:20.2,y:3.2,z:24.2,w:.2,h:.1,d:.2,color:'#fde68a'});boxes.push({id:'mtin1',x:28.6,y:3.2,z:24.2,w:.2,h:.1,d:.2,color:'#fde68a'});boxes.push({id:'mtout',x:24,y:3.2,z:28,w:.2,h:.1,d:.2,color:'#fde68a'});boxes.push({id:'si',x:30,y:0,z:26,w:1.5,h:1.6,d:1.2,color:'#94a3b8',label:'SI'});
  boxes.push({id:'meter',info:'meter',label:'contor / PCC',x:40,y:0,z:28,w:1.2,h:1.6,d:1,color:'#2f6fdd'});boxes.push({id:'pcc',info:'pcc',x:48,y:0,z:30,w:.3,h:9,d:.3,color:'#64748b',label:'stâlp PCC'});boxes.push({id:'grid',info:'sgrid',x:58,y:0,z:36,w:.3,h:10,d:.3,color:'#64748b',label:'linie 20 kV'});
  for(let i=0;i<4;i++)boxes.push({id:'road'+i,x:0,y:-.05,z:9+i*0,w:60,h:.08,d:3,color:'#8a8f98'});
  if(site){site.set(boxes);site.S.sel=null;site.draw();const after=()=>{};site.S.boxes=boxes;site.draw();}
  $$('#sldStage .el').forEach(e=>{e.addEventListener('mouseenter',()=>{e.classList.add('hl');if(site)site.hover(e.dataset.sld);$('#sldTitle').textContent='Schema monofilară · '+(INFO[e.dataset.info]?INFO[e.dataset.info].t:'');});e.addEventListener('mouseleave',()=>{e.classList.remove('hl');if(site)site.hover(null);$('#sldTitle').textContent='Schema monofilară · hover pentru evidențiere';});});
  if(site){site.S.auto=false;ANIM.add('site3d',{draw(t,dt){site.tick(dt);if(dt===0)site.draw();}});const orig=site.S;const sync=setInterval(()=>{},1e9);clearInterval(sync);
    // hover în 3D → evidențiere în SLD
    const cvs=$('#siteCanvas');cvs.addEventListener('pointermove',()=>{$$('#sldStage .el').forEach(e=>e.classList.toggle('hl',e.dataset.sld===site.S.hover));});}
  document.addEventListener('themechange',()=>{if(site)site.draw();});
})();

/* ═══════════════════════════════════════════════════════════════
   14. CICLUL DE VIAȚĂ
═══════════════════════════════════════════════════════════════ */
(function(){
  const ST=[['Dezvoltare','3 – 9 luni','Identificarea terenului (intravilan / extravilan, PUZ), analiza rețelei și a capacității disponibile, model de afaceri (arbitraj, servicii de sistem, PPA), studiu de prefezabilitate, drepturi asupra terenului.','Livrabile: studiu de prefezabilitate, extras CF, certificat de urbanism, acord de principiu cu OD/OTS.'],
    ['ATR / racordare','4 – 12 luni','Cererea de racordare și studiul de soluție la OD (20 kV) sau Transelectrica (≥ 110 kV); ATR cu soluția tehnică și costul racordării; contract de racordare; eventuale lucrări de întărire a rețelei.','Cerințe: norma tehnică de racordare pentru instalații de stocare, Codul RET, garanții financiare conform Ordin ANRE.'],
    ['Proiectare','3 – 6 luni','Proiect tehnic și DTAC: amplasament, distanțe NFPA 855, SLD, protecții, studiu de scurtcircuit, scenariu de securitate la incendiu, studiu de impact (dacă e cazul), autorizație de construire.','Livrabile: PT + DDE, aviz ISU, aviz de mediu, autorizație de construire, studiu geotehnic.'],
    ['Procurare','6 – 12 luni','Licitație / contract EPC sau pachete separate: containere de baterii (lead time 6 – 10 luni), PCS, transformatoare, celule MT, EMS; verificarea certificărilor (UL 9540A, IEC 62619, CE), garanții de performanță (capacitate, RTE, disponibilitate).','Contracte: EPC / supply + LTSA (service pe termen lung), garanție de capacitate 10 – 15 ani.'],
    ['Montaj','3 – 5 luni','Drumuri, fundații, împământare, pozarea cablurilor DC / JT / MT, montajul containerelor, PCS-urilor și transformatoarelor, cabina MT, fibră și comunicații, gard și securitate.','Siguranță: lucrul cu sisteme DC la 1 500 V, LOTO, personal autorizat ANRE.'],
    ['PIF și teste','1 – 3 luni','Teste individuale (FAT / SAT), energizare MT, teste de protecții, teste de performanță (capacitate, RTE, timp de răspuns), teste de conformitate cu norma de racordare, certificat de racordare, precalificare la OTS pentru FCR / aFRR.','Livrabile: procese-verbale, certificat de racordare, licență ANRE (dacă e cazul), calificare piață de echilibrare.'],
    ['Operare','15 – 20 ani','Dispecerizare 24/7 (intern sau prin agregator), mentenanță preventivă (HVAC, filtre, teste contactoare, termografie), monitorizarea SoH, raportări, augmentare la anul 8 – 12, reînnoirea contractelor de servicii.','KPI: disponibilitate ≥ 97 %, RTE, cicluri pe an, venit per MW instalat.'],
    ['Reciclare','la sfârșitul vieții','Dezafectare, descărcare la 0 % SoC, transport ADR, reutilizare în aplicații second-life (dacă SoH > 70 %) sau reciclare: hidrometalurgie pentru litiu, fier-fosfat, cupru, aluminiu; obligații conform Regulamentului UE 2023/1542 privind bateriile.','Ținte UE: recuperare litiu 50 % (2027) → 80 % (2031); pașaport digital al bateriei din 2027.']];
  const tl=$('#timeline');ST.forEach((s,i)=>{const d=document.createElement('div');d.className='st';d.innerHTML=`<button aria-current="${i===0}">${i+1}</button><div class="lbl">${s[0]}</div><div class="dur">${s[1]}</div>`;d.querySelector('button').onclick=()=>show(i);tl.appendChild(d);});
  function show(i){$$('#timeline button').forEach((b,j)=>b.setAttribute('aria-current',i===j));const s=ST[i];$('#tlInfo').innerHTML=`<div class="kicker">Etapa ${i+1} / 8 · ${s[1]}</div><h3 style="margin-top:.2rem">${s[0]}</h3><p>${s[2]}</p><p class="tech-only" style="font-size:.86rem">${s[3]}</p><div class="row" style="margin-top:.5rem">${i>0?`<button class="btn sm" onclick="document.querySelectorAll('#timeline button')[${i-1}].click()">← ${ST[i-1][0]}</button>`:''}${i<7?`<button class="btn sm" onclick="document.querySelectorAll('#timeline button')[${i+1}].click()">${ST[i+1][0]} →</button>`:''}</div>`;}
  show(0);
})();

/* ═══════════════════════════════════════════════════════════════
   16. QUIZ
═══════════════════════════════════════════════════════════════ */
(function(){
  const Q=[['Ce înseamnă o durată de 4 ore la un BESS de 5 MW / 20 MWh?',['Bateria se încarcă în 4 ore de la orice sursă','Bateria poate livra 5 MW timp de 4 ore (C-rate 0,25C)','Bateria rezistă 4 ore la supratemperatură','Garanția este de 4 ore pe zi'],1,'Durata = energie / putere = 20 MWh / 5 MW = 4 h. Echivalent cu un C-rate de 0,25C.'],
    ['De ce este LFP chimia preferată pentru stocarea staționară?',['Are cea mai mare densitate energetică','Este cea mai ieftină de transportat','Stabilitate termică ridicată, multe cicluri, fără cobalt','Funcționează fără BMS'],2,'LFP are densitate energetică mai mică decât NMC, dar pentru stocarea staționară contează siguranța, numărul de cicluri și costul pe ciclu.'],
    ['Câte celule în serie are un rack de referință 1P416S și ce tensiune nominală rezultă?',['416 celule · 1 331 V','52 celule · 166 V','416 celule · 690 V','12 celule · 20 kV'],0,'416 × 3,2 V = 1 331 V nominal; la 3,6 V/celulă se ajunge la ≈ 1 500 V, limita sistemelor DC de joasă tensiune.'],
    ['Ce face circuitul de preîncărcare din cutia HV?',['Încălzește bateria iarna','Încarcă lent condensatoarele PCS-ului înainte de închiderea contactorului principal','Echilibrează celulele','Măsoară izolația'],1,'Fără preîncărcare, condensatoarele descărcate ar absorbi un curent de șoc care poate suda contactele contactorului.'],
    ['Care este diferența dintre echilibrarea pasivă și cea activă?',['Pasivă = BMS oprit, activă = BMS pornit','Pasivă disipă surplusul pe rezistențe; activă transferă energia între celule','Pasivă se face doar la fabrică','Nu există diferență'],1,'Echilibrarea pasivă e simplă și ieftină, dar pierde energie sub formă de căldură; cea activă e mai eficientă, dar mai scumpă.'],
    ['În ce mod lucrează PCS-ul la încărcarea bateriei din rețea?',['Invertor','Redresor (AC → DC)','Grid-forming obligatoriu','Transformator'],1,'La încărcare PCS-ul redresează curentul alternativ al rețelei în curent continuu; la descărcare lucrează ca invertor.'],
    ['Ce se întâmplă cu un PCS grid-following dacă rețeaua dispare?',['Continuă să alimenteze consumatorii','Se oprește: nu are o tensiune de referință pe care să o urmărească','Trece automat pe 60 Hz','Încarcă bateria din PV'],1,'Grid-following are nevoie de tensiunea rețelei (PLL). Pentru insulă și black start este necesar un PCS grid-forming.'],
    ['Cum răspunde un BESS în FCR la o frecvență de 49,8 Hz?',['Absoarbe 5 MW din rețea','Nu reacționează, e în banda moartă','Livrează puterea maximă contractată (descărcare)','Deschide contactoarele'],2,'La 49,8 Hz (Δf = −200 mHz) răspunsul FCR este complet: bateria descarcă toată puterea contractată pentru a susține frecvența.'],
    ['Ce indică un RTE de 88 % la PCC?',['88 % din celule sunt sănătoase','Din 100 MWh absorbiți, 88 MWh ajung înapoi în rețea','Bateria are 88 % SoC','Transformatorul pierde 12 %'],1,'RTE (randament dus-întors) adună pierderile din celule, PCS, transformator și consumul auxiliar, pe ciclu complet.'],
    ['Ce rol au barierele termice dintre celule?',['Cresc tensiunea rack-ului','Încălzesc celulele iarna','Întârzie propagarea ambalării termice de la o celulă la alta','Reduc costul'],2,'Foile de aerogel sau mică dintre celule câștigă timp pentru detecție, oprire electrică, ventilare și stingere (testate conform UL 9540A).']];
  const list=$('#quizList');let score=0,answered=0;const render=()=>{list.innerHTML='';score=0;answered=0;$('#quizScore').textContent='Scor: 0 / 10';Q.forEach((q,i)=>{const d=document.createElement('div');d.className='q';d.innerHTML=`<div class="qt">${i+1}. ${q[0]}</div><div class="opts">${q[1].map((o,j)=>`<button data-j="${j}">${o}</button>`).join('')}</div><div class="exp"></div>`;d.querySelectorAll('button').forEach(b=>b.onclick=()=>{if(d.classList.contains('answered'))return;const j=+b.dataset.j;d.classList.add('answered');answered++;if(j===q[2]){b.classList.add('ok');score++;}else{b.classList.add('bad');d.querySelectorAll('button')[q[2]].classList.add('ok');}d.querySelector('.exp').innerHTML=(j===q[2]?'<b style="color:var(--chg)">Corect.</b> ':'<b style="color:var(--alarm)">Greșit.</b> ')+q[3];$('#quizScore').textContent=`Scor: ${score} / 10`+(answered===10?(score>=8?' · excelent!':score>=5?' · bine, revezi secțiunile marcate':' · reia explicatorul'):'');});list.appendChild(d);});};
  render();$('#quizReset').onclick=render;
})();
</script>
<script>
/* ═══════════════════════════════════════════════════════════════
   TUR GHIDAT
═══════════════════════════════════════════════════════════════ */
const TOUR=(function(){
  const steps=[
    {sel:'#intro .hero',t:'Bun venit',x:'Acesta este un BESS de 5 MW / 20 MWh racordat la 20 kV. Turul trece prin toate secțiunile: de la celulă la rețea, componente, simulator și calculatoare. Poți opri oricând și explora liber.'},
    {sel:'#zoomStage',t:'Nivelul 6: rețeaua',x:'Pornim de la punctul de racordare (PCC): contorul, linia de 20 kV a operatorului de distribuție și Sistemul Energetic Național.',before:()=>ZOOM.setLevel(6)},
    {sel:'#zoomStage',t:'Nivelul 5: sistemul complet',x:'Patru containere, două PCS de 2,5 MW cu transformatoarele lor și cabina de medie tensiune.',before:()=>ZOOM.setLevel(5)},
    {sel:'#zoomStage',t:'Nivelurile 4 – 3: container și rack',x:'Un container de 20 ft are 12 rack-uri în paralel (5,015 MWh); un rack are 8 module în serie (416 celule, 1 331 V).',before:()=>{ZOOM.setLevel(4);setTimeout(()=>ZOOM.setLevel(3),2500);}},
    {sel:'#zoomStage',t:'Nivelurile 2 – 1: modul și celulă',x:'Un modul 1P52S de 166 V și, în final, celula LFP de 3,2 V și 314 Ah: aproximativ 1 kWh.',before:()=>{ZOOM.setLevel(2);setTimeout(()=>ZOOM.setLevel(1),2500);}},
    {sel:'[data-anim="ion"]',t:'În interiorul celulei',x:'Ionii de litiu migrează prin electrolit și separator, electronii prin circuitul exterior. Comută între descărcare și încărcare pentru a vedea sensurile inversate.',before:()=>{$$('#ionMode button')[0].click();setTimeout(()=>$$('#ionMode button')[1].click(),4000);}},
    {sel:'#ocvCanvas',t:'Curba tensiune – SoC',x:'Platoul plat al LFP între 10 și 95 % face estimarea SoC din tensiune dificilă; BMS-ul folosește contorizarea coulombică.',before:()=>{const s=$('#ocvSlider');let v=0;const iv=setInterval(()=>{v+=5;s.value=v;s.dispatchEvent(new Event('input'));if(v>=100)clearInterval(iv);},120);}},
    {sel:'[data-anim="assembly"]',t:'Asamblarea modulului',x:'Celulele se așază în serie, apar barele colectoare, senzorii de temperatură și placa de răcire.',before:()=>ANIM.restart('assembly')},
    {sel:'[data-anim="rack"]',t:'Rack-ul și secvența de pornire',x:'Cutia HV: contactoare, siguranță, preîncărcare și izolator. Urmărește secvența de preîncărcare.',before:()=>$('#prechargeBtn').click()},
    {sel:'[data-anim="bmsarch"]',t:'BMS pe trei niveluri',x:'BMU la modul, RBMS la rack, MBMS la sistem; pachetele de date circulă pe magistrala CAN.'},
    {sel:'[data-anim="fxBal"]',t:'Echilibrarea celulelor',x:'Pasivă: energia în plus se disipă pe rezistențe. Activă: energia se transferă între celule.',before:()=>{$$('#balMode button')[0].click();setTimeout(()=>$$('#balMode button')[1].click(),4000);}},
    {sel:'#faultGrid',t:'Simulare de defect',x:'O celulă se încălzește: avertizare la 45 °C, alarmă la 55 °C, declanșare la 60 °C și oprirea rack-ului.',before:()=>$$('#faultGrid button')[19].click()},
    {sel:'[data-anim="pcs"]',t:'PCS: DC ⇄ AC',x:'Tranzistorii IGBT comută la kHz, iar filtrul LCL transformă impulsurile PWM în sinusoidă. La încărcare sensul se inversează.',before:()=>{$$('#pcsMode button')[0].click();setTimeout(()=>$$('#pcsMode button')[1].click(),4000);}},
    {sel:'#pqCanvas',t:'Diagrama P-Q',x:'Trage punctul de funcționare în cele patru cadrane; cercul este limita de putere aparentă.'},
    {sel:'[data-anim="gf"]',t:'Grid-following vs grid-forming',x:'Urmărirea rețelei are nevoie de tensiune existentă; formarea rețelei o poate crea singură (black start).',before:()=>{$$('#gfMode button')[1].click();setTimeout(()=>$('#gfLoss').click(),1500);}},
    {sel:'[data-anim="trafo"]',t:'Transformatorul',x:'0,69 kV → 20 kV prin fluxul magnetic din miez; curentul scade de 29 de ori.'},
    {sel:'[data-anim="mtcell"]',t:'Celula de MT și PCC',x:'Întrerupător în vid, separator, transformatoare de măsură, releu de protecție și contorul de decontare.',before:()=>{$('#mtReset').click();setTimeout(()=>$('#mtTrip').click(),3000);}},
    {sel:'.scada',t:'Dispeceratul (SCADA)',x:'SoC global, putere, frecvență, temperaturi, alarme și istoric; EMS-ul decide pe baza prețurilor și a semnalelor OTS.'},
    {sel:'[data-anim="proto"]',t:'Protocoale',x:'Modbus TCP în interior, IEC 61850 în stație, IEC 60870-5-104 către operatorul de sistem.'},
    {sel:'[data-anim="thermal"]',t:'Management termic',x:'Răcirea cu lichid ține celulele la ±3 °C; cea cu aer lasă un gradient. Slider-ul de temperatură arată efectele.',before:()=>{const s=$('#tSlider');s.value=38;s.dispatchEvent(new Event('input'));}},
    {sel:'[data-anim="firechain"]',t:'Lanțul de protecție la incendiu',x:'Off-gas → oprire electrică → fum/căldură → ventilare → stingere → supraveghere.',before:()=>$('#fireStart').click()},
    {sel:'[data-anim="runaway"]',t:'Ambalarea termică',x:'Propagarea de la celulă la celulă și cum o opresc barierele termice.',before:()=>{$('#barrierChk').checked=true;$('#runawayStart').click();}},
    {sel:'[data-anim="c3d"]',t:'Containerul',x:'Pereții devin transparenți: rack-uri, HVAC, stingere, iluminat, dulapul de comunicații.',before:()=>{if(C3D){C3D.S.transparent=true;C3D.S.auto=true;C3D.draw();}}},
    {sel:'#simulator .simwrap',t:'Simulatorul pe 24 de ore',x:'Scenariul de arbitraj: încarcă la preț mic, descarcă la vârf. Încearcă apoi FCR, aFRR, peak shaving, PV și black start, plus evenimentele.',before:()=>{SIM.setScen('arb');$('#simSpeed').value=60;$('#simSpeed').dispatchEvent(new Event('input'));SIM.play();}},
    {sel:'#calc .card',t:'Calculatoare',x:'Dimensionare, RTE, degradare, C-rate și modelul economic orientativ: toate valorile sunt editabile.'},
    {sel:'#sldStage',t:'Schema monofilară',x:'Hover pe un element îl evidențiază și în vederea izometrică a amplasamentului.'},
    {sel:'#timeline',t:'Ciclul de viață',x:'Dezvoltare → ATR → proiectare → procurare → montaj → PIF → operare → reciclare.'},
    {sel:'#quiz',t:'Quiz final',x:'Zece întrebări cu explicații. Mulțumim pentru parcurgere; turul se încheie aici.'}];
  const T={on:false,i:0,paused:false,timer:null,prog:0,DUR:11000};const box=$('#tour'),spot=$('#tourSpot');let raf=null,t0=0;
  function place(){const st=steps[T.i];const el=$(st.sel);if(!el)return;const r=el.getBoundingClientRect();spot.style.left=(r.left-6)+'px';spot.style.top=(r.top-6)+'px';spot.style.width=(r.width+12)+'px';spot.style.height=(r.height+12)+'px';}
  function go(i){if(i<0||i>=steps.length){stop();return;}$$('.tour-zoom').forEach(e=>e.classList.remove('tour-zoom'));T.i=i;const st=steps[i];const el=$(st.sel);$('#tourStep').textContent=`Pasul ${i+1} / ${steps.length}`;$('#tourTitle').textContent=st.t;$('#tourText').textContent=st.x;
    if(el){el.scrollIntoView({behavior:REDUCED?'auto':'smooth',block:'center'});setTimeout(()=>{place();el.classList.add('tour-zoom');},450);}
    try{st.before&&st.before();}catch(e){console.warn(e);}t0=performance.now();T.prog=0;}
  function tick(now){if(!T.on)return;place();if(!T.paused){T.prog=(now-t0)/T.DUR;$('#tourBar').style.width=Math.min(100,T.prog*100)+'%';if(T.prog>=1){if(T.i<steps.length-1)go(T.i+1);else{stop();return;}}}raf=requestAnimationFrame(tick);}
  function start(){T.on=true;T.paused=false;box.classList.add('on');$('#tourPause').textContent='⏸ Pauză';go(0);raf=requestAnimationFrame(tick);$('#nav').classList.remove('open');}
  function stop(){T.on=false;box.classList.remove('on');cancelAnimationFrame(raf);$$('.tour-zoom').forEach(e=>e.classList.remove('tour-zoom'));}
  $('#tourBtn').onclick=start;$('#tourBtn2').onclick=start;$('#tourStop').onclick=stop;$('#tourNext').onclick=()=>go(T.i+1);$('#tourPrev').onclick=()=>go(Math.max(0,T.i-1));
  $('#tourPause').onclick=()=>{T.paused=!T.paused;$('#tourPause').textContent=T.paused?'▶ Continuă':'⏸ Pauză';if(!T.paused)t0=performance.now()-T.prog*T.DUR;};
  document.addEventListener('keydown',e=>{if(!T.on)return;if(e.key==='ArrowRight')go(T.i+1);if(e.key==='ArrowLeft')go(Math.max(0,T.i-1));if(e.key===' '){e.preventDefault();$('#tourPause').click();}});
  return {start,stop,get on(){return T.on;}};
})();

/* ═══════════════════════════════════════════════════════════════
   INIȚIALIZARE
═══════════════════════════════════════════════════════════════ */
buildGlossary();
wrapTerms();
setTimeout(()=>ANIM.redrawAll(),100);
</script>
</body>
</html>
